<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid 8채널 마이크로 시린지 펌프 SY-03B T-DK — 나노리터 병렬 분주 모듈 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid SY-03B T-DK 8채널 마이크로 시린지 펌프 — 채널마다 3방 솔레노이드 밸브 독립 제어, 시린지 50 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 최대 900 rpm, 0.15 MPa, RS232/RS485/CAN · ASCII/Modbus. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/8-channel-micro-syringe-pump-module/">
<meta property="og:type" content="product">
<meta property="og:title" content="8채널 마이크로 시린지 펌프 SY-03B T-DK — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid SY-03B T-DK 8채널 마이크로 시린지 펌프 — 채널마다 3방 솔레노이드 밸브 독립 제어, 시린지 50 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 최대 900 rpm, 0.15 MPa, RS232/RS485/CAN · ASCII/Modbus. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/8-channel-micro-syringe-pump-module/">
<meta property="og:image" content="https://rndsetup.com/img/runze/8-channel-micro-syringe-pump-module-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/8-channel-micro-syringe-pump-module-1.jpg">
<meta name="twitter:title" content="8채널 마이크로 시린지 펌프 SY-03B T-DK — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid SY-03B T-DK 8채널 마이크로 시린지 펌프 — 채널마다 3방 솔레노이드 밸브 독립 제어, 시린지 50 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 최대 900 rpm, 0.15 MPa, RS232/RS485/CAN · ASCII/Modbus. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css">
<link rel="stylesheet" href="/assets/detail.css">
</head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="8채널 마이크로 시린지 펌프 SY-03B T-DK" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 다채널 모듈</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/8-channel-micro-syringe-pump-module-1.jpg" alt="Runze Fluid 8채널 마이크로 시린지 펌프 SY-03B T-DK" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
<div class="dt-thumbs"><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-1.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-1.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 1" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-2.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-2.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 2" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-3.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-3.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 3" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-4.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-4.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 4" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-5.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-5.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 5" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-6.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-6.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 6" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-7.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-7.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 7" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/8-channel-micro-syringe-pump-module-8.jpg" onclick="ppSwap(this)"><img src="/img/runze/8-channel-micro-syringe-pump-module-8.jpg" alt="8채널 마이크로 시린지 펌프 SY-03B T-DK 제품 사진 8" loading="lazy" onerror="this.parentElement.style.display='none'"></button></div>
<script>function ppSwap(b){var i=b.closest(".dt-col").querySelector(".dt-img img");if(i)i.src=b.dataset.src;}</script>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">8채널 마이크로 시린지 펌프 SY-03B T-DK</h1>
<div class="dt-en">Runze Fluid SY-03B T-DK 8-Channel Micro Syringe Pump</div>
<div class="dt-sub">8채널 독립 구동 · 채널별 3방 솔레노이드 밸브 · 정격 스트로크 60 mm · ASCII / Modbus</div>
<p class="dt-ans">SY-03B T-DK는 시린지 8개를 동기 병렬 리드스크류로 밀면서 채널마다 3방 솔레노이드 밸브를 따로 제어하는 8채널 마이크로 시린지 펌프 모듈로, IVD·시약 분주·실험실 자동화 라인에 통째로 넣어 씁니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 8채널 마이크로 시린지 펌프 SY-03B T-DK">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#다채널시린지펌프</a><a href="/product/">#IVD분주</a><a href="/product/">#실험실자동화</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li><b>8채널 독립 유로</b> — 동기 병렬 리드스크류로 밀고, 채널마다 3방 솔레노이드 밸브가 유로를 따로 끊고 엽니다</li><li>액량 정확도 <b>≤1%</b>, 반복 오차 <b>0.3~0.5%</b>, 제어 분해능 <b>0.01 mm / 스텝</b></li><li>정격 스트로크 <b>60 mm</b> — 표준 6000 스텝, 마이크로스텝 모드 48000 스텝</li><li>최대 <b>900 rpm</b>, 선속도 <b>0.01 ~ 60 mm/s</b>, 정격 스트로크 주행 1 s ~ 6000 s</li><li>시린지 <b>50 µL · 100 µL · 250 µL · 500 µL · 1 mL · 2.5 mL · 5 mL</b> 선택 (Runze TK60 시린지 호환)</li><li><b>ASCII / Modbus</b> 프로토콜을 RS232 · RS485 · CAN 위에서 지원하고, 주소는 DIP 스위치로 지정합니다</li><li>구동부 · 시린지 · 밸브 모듈 · 제어 기판이 <b>한 덩어리로 통합</b> 되어 장비에 그대로 얹을 수 있습니다</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>습부 재질 (Wetted material)</th><td>붕규산 유리 · PTFE · FKM · PPS · PEEK</td></tr><tr><th>채널 (Channels)</th><td>8채널 독립 제어</td></tr><tr><th>시린지 용량 (Syringe)</th><td>50 · 100 · 250 · 500 µL · 1 · 2.5 · 5 mL (Runze TK60 호환)</td></tr><tr><th>액량 정확도 (Accuracy)</th><td>≤1%</td></tr><tr><th>반복 정밀도 (Repeatability)</th><td>0.3 ~ 0.5%</td></tr><tr><th>정격 스트로크 (Rated stroke)</th><td>60 mm · 6000 스텝 (마이크로스텝 48000 스텝)</td></tr><tr><th>제어 분해능 (Resolution)</th><td>0.01 mm / 스텝</td></tr><tr><th>최대 속도 (Max speed)</th><td>900 rpm</td></tr><tr><th>선속도 (Linear speed)</th><td>0.01 ~ 60 mm/s</td></tr><tr><th>주행 시간 (Running time)</th><td>1 s ~ 6000 s (정격 스트로크)</td></tr><tr><th>밸브 형식 (Valve type)</th><td>3방 솔레노이드 밸브 (3-way solenoid)</td></tr><tr><th>최대 압력 (Max pressure)</th><td>0.15 MPa</td></tr><tr><th>구동부 (Actuator)</th><td>사다리꼴 리드스크류 · 리드 6 mm</td></tr><tr><th>연결부 (Connection)</th><td>1/4-28 UNF 암나사</td></tr><tr><th>통신 (Communication)</th><td>RS232 / RS485 / CAN · ASCII / Modbus</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232/RS485 9600 · 38400 bps<br>CAN 100K · 200K · 500K · 1M bps</td></tr><tr><th>전원 (Power supply)</th><td>DC24V / 3A</td></tr><tr><th>치수 W×H×D (Dimension)</th><td>187 × 254 × 117.5 mm · 마운팅 홀 4 × Ø4.5 mm</td></tr><tr><th>동작 온도 (Operating temp)</th><td>5℃ ~ 55℃</td></tr><tr><th>동작 습도 (Operating humidity)</th><td>상대습도 80% 미만 · 비결로</td></tr></tbody></table></div>
<h2 class="pkg-h" style="margin-top:26px">구성 (Module layout)</h2>
<ul><li>전환 밸브 헤드 (Switching valve head)</li><li>샘플러 — 50 µL · 100 µL · 250 µL · 500 µL · 1 mL · 1.25 mL · 2.5 mL · 5 mL 선택</li><li>상태 표시등 · 방열 홀 · 손조임 나사</li><li>3방 솔레노이드 밸브 8조</li><li>스텝모터 · 주소 설정 DIP 스위치 · M3 접지 홀</li></ul><div class="det-imgs"><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d5.jpg" alt="구동부에서 밸브 헤드 유로까지 통합 설계 — 밸브 헤드 · 샘플러 · 표시등 · 솔레노이드 밸브 · DIP 주소" loading="lazy"><figcaption>구동부에서 밸브 헤드 유로까지 통합 설계 — 밸브 헤드 · 샘플러 · 표시등 · 솔레노이드 밸브 · DIP 주소</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d3.jpg" alt="동기 병렬 리드스크류 구동과 채널별 독립 솔레노이드 밸브 전환 모드" loading="lazy"><figcaption>동기 병렬 리드스크류 구동과 채널별 독립 솔레노이드 밸브 전환 모드</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d7.jpg" alt="제조사 기술 파라미터 표" loading="lazy"><figcaption>제조사 기술 파라미터 표</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">외형 치수 (Dimension, unit: mm)</h2>
<p>전체 치수는 폭 187 mm × 높이 254 mm × 깊이 117.5 mm 이고, 마운팅 홀은 4 × Ø4.5 mm 입니다.</p><div class="det-imgs"><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d8.jpg" alt="외형 치수 도면 (제조사 자료)" loading="lazy"><figcaption>외형 치수 도면 (제조사 자료)</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">제품 사진 (Product)</h2>
<div class="det-imgs"><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d1.jpg" alt="8채널 마이크로 시린지 펌프 — 8조 솔레노이드 밸브 모듈" loading="lazy"><figcaption>8채널 마이크로 시린지 펌프 — 8조 솔레노이드 밸브 모듈</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d2.jpg" alt="다채널 병렬 유체 제어 구성" loading="lazy"><figcaption>다채널 병렬 유체 제어 구성</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d4.jpg" alt="나노리터 안정 출력 · 반복 오차 0.3~0.5%" loading="lazy"><figcaption>나노리터 안정 출력 · 반복 오차 0.3~0.5%</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d6.jpg" alt="상위 제어 장비와의 접속 — 다중 프로토콜 · 통신 인터페이스" loading="lazy"><figcaption>상위 제어 장비와의 접속 — 다중 프로토콜 · 통신 인터페이스</figcaption></figure><figure><img src="/img/runze/8-channel-micro-syringe-pump-module-d9.jpg" alt="모듈 외형" loading="lazy"><figcaption>모듈 외형</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">용도 (Applications)</h2>
<ul><li>IVD 체외진단 시스템</li><li>시약 분주 시스템 (Reagent dispensing)</li><li>실험실 자동화 장비</li><li>미세유체 플랫폼 (Microfluidic platforms)</li><li>자동 샘플링 시스템</li><li>크로마토그래피 · 생화학 분석기</li></ul>
<h2 class="pkg-h" style="margin-top:26px">OEM 대응</h2>
<p>제조사는 IVD·실험실 자동화·분석장비 제조사를 대상으로 채널 수, 스트로크 길이, 통신 프로토콜, 기구 통합 방식을 맞춘 OEM 모듈을 공급합니다.</p>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/8-channel-micro-syringe-pump-module.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 연결: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a> · <a href="/brands/runze/syringe-pump-sy03b-in-dk-series/">시린지 펌프 SY-03B DK 시리즈</a> · <a href="/brands/runze/gastight-syringe/">기밀 시린지</a> · <a href="/brands/runze/three-way-solenoid-valve/">3방 솔레노이드 밸브</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 8채널 마이크로 시린지 펌프 SY-03B T-DK">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">8채널 마이크로 시린지 펌프 SY-03B T-DK FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">구조</span>8채널이 각각 따로 움직이나요?</p><p class="faq-a">밀어내는 리드스크류는 동기 병렬 구동이고, 유로는 채널마다 3방 솔레노이드 밸브가 따로 제어합니다. 그래서 흡입·토출·유로 전환을 채널별로 다르게 걸 수 있습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">시린지</span>시린지는 어떤 용량을 쓸 수 있나요?</p><p class="faq-a">50 µL, 100 µL, 250 µL, 500 µL, 1 mL, 2.5 mL, 5 mL입니다. Runze TK60 시린지와 호환됩니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">정밀도</span>분해능은 얼마인가요?</p><p class="faq-a">스텝당 0.01 mm이고 정격 스트로크 60 mm를 표준 6000 스텝, 마이크로스텝 모드에서 48000 스텝으로 나눕니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">압력</span>압력 정격은 어떻게 되나요?</p><p class="faq-a">최대 액회로 압력은 0.15 MPa입니다. 솔레노이드 밸브가 들어간 구성이라 고압용은 아닙니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">제어</span>프로토콜은 무엇을 지원하나요?</p><p class="faq-a">ASCII와 Modbus를 지원하며 물리 계층은 RS232 · RS485 · CAN입니다. 주소는 본체 DIP 스위치로 지정합니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">설치</span>장비에 넣을 때 치수가 어떻게 되나요?</p><p class="faq-a">폭 187 mm, 높이 254 mm, 깊이 117.5 mm이고 마운팅 홀은 4 × Ø4.5 mm입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">재질</span>습부 재질은 무엇인가요?</p><p class="faq-a">붕규산 유리, PTFE, FKM, PPS, PEEK입니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid 8채널 마이크로 시린지 펌프 SY-03B T-DK", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/8-channel-micro-syringe-pump-module/", "description": "8채널 독립 솔레노이드 밸브 마이크로 시린지 펌프 모듈. 시린지 50 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 최대 900 rpm, 0.15 MPa, RS232/RS485/CAN, ASCII/Modbus.", "sku": "SY-03B T-DK", "category": "시린지 펌프 · 다채널 모듈", "image": "https://rndsetup.com/img/runze/8-channel-micro-syringe-pump-module-1.jpg", "model": ["SY-03B T-DK"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "8채널이 각각 따로 움직이나요?", "acceptedAnswer": {"@type": "Answer", "text": "밀어내는 리드스크류는 동기 병렬 구동이고, 유로는 채널마다 3방 솔레노이드 밸브가 따로 제어합니다. 그래서 흡입·토출·유로 전환을 채널별로 다르게 걸 수 있습니다."}}, {"@type": "Question", "name": "시린지는 어떤 용량을 쓸 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "50 µL, 100 µL, 250 µL, 500 µL, 1 mL, 2.5 mL, 5 mL입니다. Runze TK60 시린지와 호환됩니다."}}, {"@type": "Question", "name": "분해능은 얼마인가요?", "acceptedAnswer": {"@type": "Answer", "text": "스텝당 0.01 mm이고 정격 스트로크 60 mm를 표준 6000 스텝, 마이크로스텝 모드에서 48000 스텝으로 나눕니다."}}, {"@type": "Question", "name": "압력 정격은 어떻게 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "최대 액회로 압력은 0.15 MPa입니다. 솔레노이드 밸브가 들어간 구성이라 고압용은 아닙니다."}}, {"@type": "Question", "name": "프로토콜은 무엇을 지원하나요?", "acceptedAnswer": {"@type": "Answer", "text": "ASCII와 Modbus를 지원하며 물리 계층은 RS232 · RS485 · CAN입니다. 주소는 본체 DIP 스위치로 지정합니다."}}, {"@type": "Question", "name": "장비에 넣을 때 치수가 어떻게 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "폭 187 mm, 높이 254 mm, 깊이 117.5 mm이고 마운팅 홀은 4 × Ø4.5 mm입니다."}}, {"@type": "Question", "name": "습부 재질은 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "붕규산 유리, PTFE, FKM, PPS, PEEK입니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "8채널 마이크로 시린지 펌프 SY-03B T-DK", "item": "https://rndsetup.com/brands/runze/8-channel-micro-syringe-pump-module/"}]}</script>
<div id="pumplab-footer"></div>
<script src="/assets/site.js" defer></script>
</body>
</html>
