<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid 프로그래머블 시린지 펌프 MiNi SY-04 — 5·10·20 mL 볼스크류 정량 펌프 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid MiNi SY-04 프로그래머블 시린지 펌프 — 5 / 10 / 20 mL, KSS 볼스크류(리드 1 mm), 분해능 0.4154~2.0833 µL, 압력 0-1.2 MPa(물), 수명 무누출 300만 회, 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/programmable-syringe-pump/">
<meta property="og:type" content="product">
<meta property="og:title" content="프로그래머블 시린지 펌프 MiNi SY-04 — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid MiNi SY-04 프로그래머블 시린지 펌프 — 5 / 10 / 20 mL, KSS 볼스크류(리드 1 mm), 분해능 0.4154~2.0833 µL, 압력 0-1.2 MPa(물), 수명 무누출 300만 회, 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/programmable-syringe-pump/">
<meta property="og:image" content="https://rndsetup.com/img/runze/programmable-syringe-pump-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/programmable-syringe-pump-1.jpg">
<meta name="twitter:title" content="프로그래머블 시린지 펌프 MiNi SY-04 — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid MiNi SY-04 프로그래머블 시린지 펌프 — 5 / 10 / 20 mL, KSS 볼스크류(리드 1 mm), 분해능 0.4154~2.0833 µL, 압력 0-1.2 MPa(물), 수명 무누출 300만 회, 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css?v=531a690a">
<link rel="stylesheet" href="/assets/detail.css?v=67caa0e2">
<!--HEADLD_START--><script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Organization", "@id": "https://rndsetup.com/#org", "name": "실험셋업연구소", "alternateName": ["정량펌프연구소", "rndsetup", "이머전트", "Emergent", "emergent co."], "legalName": "이머전트", "taxID": "328-03-02926", "url": "https://rndsetup.com/", "email": "info@rndsetup.com", "telephone": "+82-70-8983-2600", "founder": {"@type": "Person", "name": "이영현"}, "sameAs": ["https://www.google.com/maps?cid=4429951187161412134", "https://www.youtube.com/@rndsetuplab", "https://www.linkedin.com/company/rndsetup/", "https://www.wikidata.org/wiki/Q140603002"], "slogan": "에너지·배터리·수전해 실험장비 원스톱 스토어 + 실험 셋업 블로그", "description": "에너지·배터리·수전해 실험장비 원스톱 스토어이자 실험 셋업 블로그. 튜브퍼니스·전기로, 정량·연동펌프, 전기화학 셀·전극(가오스유니온 838종), 질량유량계(MFC) 등 1,700여 SKU를 정품 공급한다. 논문과 현장이 실제로 쓴 에너지·소재 공정 셋업을 공정 → 조건 → 필요 장비 순으로 분석해 공유하는 블로그를 함께 운영한다. 소성·증착(퍼니스)·가스 분위기·유량 제어와 유체·펌프 조건을 셋업 단위로 정리하고, 배터리 소재 R&D·파일럿 라인 등 제조사가 완제품으로 다루지 않는 통합·특수 셋업은 직접 설계·공급한다. 블로그에서 다룬 장비는 정가 대비 3% 이상 상시 할인가로 안내하며, 구매·수리·국내 A/S(구매 시 3년 무상보증)는 실험 장비 수리 전문 업체 이머전트(Emergent co)가 맡는다. 리드플루이드(LeadFluid)·삼흥에너지(SH Scientific)·Alicat 질량유량계(MFC) 등을 정품으로 안내한다.", "address": {"@type": "PostalAddress", "addressLocality": "부산광역시", "addressCountry": "KR"}, "areaServed": {"@type": "Country", "name": "대한민국"}, "knowsAbout": ["실험 장비 시스템 통합", "실험 기기 통합 제어", "온도 제어", "진공 제어", "유량 제어", "측정 기기 연동", "Modbus·RS-485 통합 제어", "실험실 정량펌프", "연동펌프(페리스탈틱 펌프)", "시린지펌프", "기어펌프", "마그네틱 펌프", "질량유량계(MFC)", "질량유량계 다기체 보정", "sccm·slm 가스 유량 제어", "압력 컨트롤러", "배압 레귤레이터(BPR)", "관류배양", "연속배양(chemostat)", "flow chemistry 연속흐름 반응", "열처리로(전기로·튜브퍼니스)", "튜브퍼니스(관상로)", "머플로(박스형 전기로)", "진공 전기로", "회전 튜브로(로터리 킬른)", "엘리베이터 전기로", "3존 튜브퍼니스", "소성(firing)", "하소(calcination)", "소결(sintering)", "어닐링(소둔)", "가스 분위기 제어", "산소 분압(pO2) 제어", "동적 분위기 제어(DCA)", "CVD 탄소 코팅", "열산화", "배터리 양극재 전구체 공침", "전해액 순환", "수전해·전기화학 셋업", "전기화학 셀(H셀·GDE·MEA)", "기준전극·작업전극·상대전극", "CO2 환원(CO2RR) 촉매", "배터리 테스트 셀(코인·in-situ)", "배터리 용어 사전", "리드플루이드(LeadFluid) 펌프", "리드플루이드 펌프 국내 직접 A/S", "Alicat 질량유량계", "삼흥에너지(SH Scientific) 튜브퍼니스·전기로", "실험 셋업 정보"], "contactPoint": {"@type": "ContactPoint", "telephone": "+82-70-8983-2600", "email": "info@rndsetup.com", "contactType": "customer support", "areaServed": "KR", "availableLanguage": "Korean"}, "makesOffer": [{"@type": "Offer", "itemOffered": {"@type": "Service", "name": "LeadFluid 정량·연동·시린지펌프 정품 안내·국내 A/S(이머전트)", "serviceType": "실험실 펌프 정품 안내 및 소프트웨어 제어", "brand": {"@type": "Brand", "name": "LeadFluid", "alternateName": "리드플루이드"}}}, {"@type": "Offer", "itemOffered": {"@type": "Service", "name": "Alicat 질량유량계(MFC) 정품 안내·시스템 연동", "serviceType": "질량유량계 정품 안내 및 제어 연동", "brand": {"@type": "Brand", "name": "Alicat Scientific"}}}]}, {"@type": "WebSite", "@id": "https://rndsetup.com/#website", "name": "실험셋업연구소", "url": "https://rndsetup.com/", "publisher": {"@id": "https://rndsetup.com/#org"}, "inLanguage": "ko"}, {"@type": "Brand", "@id": "https://rndsetup.com/#leadfluid", "name": "리드플루이드", "alternateName": ["LeadFluid", "Lead Fluid", "리드플루이드"], "sameAs": ["https://www.leadfluid.com/", "https://www.leadfluid.com.cn/", "https://www.wikidata.org/wiki/Q140602893"]}]}</script><!--HEADLD_END--></head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="프로그래머블 시린지 펌프 MiNi SY-04" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 산업용 정밀 시린지 펌프</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/programmable-syringe-pump-1.jpg" alt="Runze Fluid 프로그래머블 시린지 펌프 MiNi SY-04" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
<div class="dt-thumbs"><button type="button" data-src="/img/runze/programmable-syringe-pump-1.jpg" onclick="ppSwap(this)"><img src="/img/runze/programmable-syringe-pump-1.jpg" alt="프로그래머블 시린지 펌프 MiNi SY-04 제품 사진 1" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/programmable-syringe-pump-2.jpg" onclick="ppSwap(this)"><img src="/img/runze/programmable-syringe-pump-2.jpg" alt="프로그래머블 시린지 펌프 MiNi SY-04 제품 사진 2" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/programmable-syringe-pump-3.jpg" onclick="ppSwap(this)"><img src="/img/runze/programmable-syringe-pump-3.jpg" alt="프로그래머블 시린지 펌프 MiNi SY-04 제품 사진 3" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/programmable-syringe-pump-4.jpg" onclick="ppSwap(this)"><img src="/img/runze/programmable-syringe-pump-4.jpg" alt="프로그래머블 시린지 펌프 MiNi SY-04 제품 사진 4" loading="lazy" onerror="this.parentElement.style.display='none'"></button></div>
<script>function ppSwap(b){var i=b.closest(".dt-col").querySelector(".dt-img img");if(i)i.src=b.dataset.src;}</script>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">프로그래머블 시린지 펌프 MiNi SY-04</h1>
<div class="dt-en">Runze Fluid MiNi SY-04 Programmable Syringe Pump</div>
<div class="dt-sub">5 / 10 / 20 mL · KSS 볼스크류 · 단채널 · 이중채널 · 42×42 mm · RS232 / RS485 / CAN</div>
<p class="dt-ans">MiNi SY-04는 42×42 mm 금속 하우징에 KSS 볼스크류를 넣은 5·10·20 mL 프로그래머블 시린지 펌프로, 단채널과 이중채널 구성 중에서 골라 소형 장비 안에 넣어 정량 이송에 씁니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 프로그래머블 시린지 펌프 MiNi SY-04">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#시린지펌프</a><a href="/product/">#볼스크류</a><a href="/product/">#소형정량펌프</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li>용량 <b>5 mL · 10 mL · 20 mL</b> — 정격 스트로크 30 mm(12000 스텝) / 24.08 mm(9632 스텝) / 24 mm(9600 스텝)</li><li>구동부가 <b>KSS 볼스크류(리드 1 mm)</b> — 소형기에서 정밀도와 수명을 함께 잡습니다</li><li>정확도 <b>≤1%</b>, 반복 정밀도 <b>3‰ ~ 7‰</b> (정격 스트로크 100% 기준)</li><li>압력 정격 <b>0-1.0 MPa(공기) · 0-1.2 MPa(물)</b>, 수명 무누출 <b>300만 회</b></li><li><b>포토센서로 피스톤 원점</b> 을 검출합니다</li><li><b>단채널 · 이중채널</b> 구성과 드라이버 유무를 주문 코드로 선택합니다</li><li>습부는 <b>붕규산 유리 · PTFE</b>, 하우징은 금속입니다 — 상한 리미트에 OMRON 포토커플러(NPN) 2개</li><li>치수 <b>42×42×191 mm(드라이버 없음) / 42×42×206.2 mm(드라이버 포함)</b>, 0.72 kg</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>습부 재질 (Wetted material)</th><td>붕규산 유리 · PTFE</td></tr><tr><th>정확도 (Accuracy)</th><td>≤1% @100% 스트로크</td></tr><tr><th>반복 정밀도 (Repeatability)</th><td>3‰ ~ 7‰ @100% 스트로크</td></tr><tr><th>압력 정격 (Pressure rating)</th><td>0-1.0 MPa (공기) · 0-1.2 MPa (물)</td></tr><tr><th>최대 압력 (Max pressure)</th><td>정압 0-1.0 MPa · 부압 0-0.05 MPa (시험 기준)</td></tr><tr><th>수명 (Service life)</th><td>무누출 300만 회 (매질 물)</td></tr><tr><th>원점 검출 (Detection)</th><td>포토센서로 피스톤 원점 검출</td></tr><tr><th>선속도 (Linear speed)</th><td>0.017 ~ 5 mm/s</td></tr><tr><th>구동부 (Actuator)</th><td>KSS 볼스크류 · 리드 1 mm</td></tr><tr><th>연결부 (Connection)</th><td>1/4-28 UNF</td></tr><tr><th>유로 채널 (Channel)</th><td>단채널 · 이중채널 선택</td></tr><tr><th>통신 (Communication)</th><td>RS232 / RS485 / CAN</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232/RS485 9600 · 19200 · 38400 · 57600 · 115200 bps<br>CAN 100K · 200K · 500K · 1M bps</td></tr><tr><th>전원 (Power supply)</th><td>DC24V / 1.5A · 최대 15 W</td></tr><tr><th>치수 L×W×H (Dimension)</th><td>42×42×191 mm (드라이버 없음) · 42×42×206.2 mm (드라이버 포함)</td></tr><tr><th>순중량 (Net weight)</th><td>0.72 kg</td></tr><tr><th>동작 온도 (Operating temp)</th><td>5℃ ~ 55℃</td></tr><tr><th>동작 습도 (Operating humidity)</th><td>80% 미만 · 비결로</td></tr></tbody></table></div>
<h2 class="pkg-h">용량별 규격 (Volume)</h2>
<div class="pkg-tblwrap"><table class="pkg-tbl pkg-opt"><thead><tr><th>항목</th><th>5 mL</th><th>10 mL</th><th>20 mL</th></tr></thead><tbody><tr><td>정격 스트로크 (Rated stroke)</td><td>30 mm · 12000 스텝</td><td>24.08 mm · 9632 스텝</td><td>24 mm · 9600 스텝</td></tr><tr><td>시린지 내경 (Syringe ID)</td><td>14.55 mm</td><td>23 mm</td><td>32 mm</td></tr><tr><td>모터 속도 (Motor speed)</td><td>300 rpm</td><td>300 rpm</td><td>250 rpm</td></tr><tr><td>주행 시간 (Running time)</td><td>6 s – 1765 s</td><td>4.8 s – 1416 s</td><td>5.76 s – 1412 s</td></tr><tr><td>분해능 (Resolution)</td><td>0.0025 mm / 0.4154 µL</td><td>0.0025 mm / 1.0381 µL</td><td>0.0025 mm / 2.0833 µL</td></tr></tbody></table></div>
<h2 class="pkg-h" style="margin-top:26px">모델 번호 체계 (Model number)</h2>
<p>주문 코드는 <b>ZSB-LS-0.9-1-□-□-□</b> 형태입니다. <b>0.9</b> 는 스텝 각도, <b>1</b> 은 나사 리드 1 mm, 그 다음이 용량(5 · 10 · 20 mL), 채널(1 단채널 · 2 이중채널), 마지막이 드라이버 유무(Q 포함 · 생략 미포함)입니다.</p><div class="det-imgs"><figure><img src="/img/runze/programmable-syringe-pump-d1.jpg" alt="모델 번호 구성 — 스텝 각도 · 리드 · 용량 · 채널 · 드라이버" loading="lazy"><figcaption>모델 번호 구성 — 스텝 각도 · 리드 · 용량 · 채널 · 드라이버</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">제품 구조 (Product structure)</h2>
<p>금속 하우징에 붕규산 시린지를 물리고, 상한 리미트에 OMRON 포토커플러(NPN) 2개를 씁니다. 4×M3 마운팅 홀이 있으며, 마운팅 홀더는 RS232/RS485/CAN 드라이버가 달린 MiNi SY-04 구성에만 포함됩니다.</p><div class="det-imgs"><figure><img src="/img/runze/programmable-syringe-pump-d2.jpg" alt="단채널 · 이중채널 구조 — 금속 하우징 · 붕규산 시린지 · 상한 포토커플러 · 4×M3 마운팅 홀" loading="lazy"><figcaption>단채널 · 이중채널 구조 — 금속 하우징 · 붕규산 시린지 · 상한 포토커플러 · 4×M3 마운팅 홀</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">드라이버 포트 · 외형 치수 (Driver port &amp; dimension)</h2>
<div class="det-imgs"><figure><img src="/img/runze/programmable-syringe-pump-d3.jpg" alt="드라이버 포트 배치 — GND · RX · TX · − · + / V3 · V2 · V1 · O3 · O2 · O1" loading="lazy"><figcaption>드라이버 포트 배치 — GND · RX · TX · − · + / V3 · V2 · V1 · O3 · O2 · O1</figcaption></figure><figure><img src="/img/runze/programmable-syringe-pump-d4.jpg" alt="용량별 외형 치수 도면 (5 / 10 / 20 mL)" loading="lazy"><figcaption>용량별 외형 치수 도면 (5 / 10 / 20 mL)</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">용도 (Applications)</h2>
<p>리드스크류와 고정밀 붕규산 실린더 조합이라 소형 장비에 넣기 좋습니다.</p><ul><li>소형 분석 장비 정량 이송</li><li>시약 분주 · 희석</li><li>온라인 모니터링 설비</li></ul>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/programmable-syringe-pump.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 연결: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a> · <a href="/brands/runze/syringe-pump-sy-08/">시린지 펌프 SY-08</a> · <a href="/brands/runze/gastight-syringe/">기밀 시린지</a> · <a href="https://www.runzefluid.com/uploads/file/mini-sy-04.pdf" rel="nofollow">MiNi SY-04 카탈로그 (제조사 PDF)</a> · <a href="https://www.runzefluid.com/uploads/file/mini-sy-04-syringe-pump-v2-7.pdf" rel="nofollow">MiNi SY-04 매뉴얼 V2.7 (제조사 PDF)</a> · <a href="https://www.youtube.com/watch?v=A3LyYjxruqM" rel="nofollow">MiNi SY-04 제조사 소개 영상</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 프로그래머블 시린지 펌프 MiNi SY-04">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">프로그래머블 시린지 펌프 MiNi SY-04 FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">용량</span>MiNi SY-04는 어떤 용량이 있나요?</p><p class="faq-a">5 mL, 10 mL, 20 mL입니다. 정격 스트로크는 각각 30 mm, 24.08 mm, 24 mm이고 스텝 수는 12000 / 9632 / 9600입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">구동</span>볼스크류를 쓰면 뭐가 다른가요?</p><p class="faq-a">KSS 볼스크류(리드 1 mm)를 써서 사다리꼴 나사보다 마찰이 적고 역구동 효율이 좋습니다. 반복 정밀도는 3‰~7‰입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">채널</span>이중채널은 무엇인가요?</p><p class="faq-a">시린지 두 개를 한 몸체에 넣어 동시에 구동하는 구성입니다. 주문 코드의 채널 자리에서 1(단채널)과 2(이중채널)를 고릅니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">압력</span>압력 정격은 어떻게 되나요?</p><p class="faq-a">공기 0-1.0 MPa, 물 0-1.2 MPa입니다. 회로 기준으로는 정압 0-1.0 MPa, 부압 0-0.05 MPa입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">설치</span>드라이버 없이도 쓸 수 있나요?</p><p class="faq-a">드라이버 없는 구성도 있습니다. 다만 마운팅 홀더는 RS232/RS485/CAN 드라이버가 달린 구성에만 들어갑니다. 치수도 191 mm와 206.2 mm로 달라집니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">재질</span>습부 재질은 무엇인가요?</p><p class="faq-a">붕규산 유리와 PTFE입니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid 프로그래머블 시린지 펌프 MiNi SY-04", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/programmable-syringe-pump/", "description": "5/10/20 mL 프로그래머블 시린지 펌프. KSS 볼스크류(리드 1 mm), 분해능 0.4154~2.0833 µL, 0-1.2 MPa(물), 습부 붕규산 유리·PTFE, 단채널·이중채널, RS232/RS485/CAN.", "sku": "MiNi SY-04", "category": "시린지 펌프 · 산업용 정밀 시린지 펌프", "image": "https://rndsetup.com/img/runze/programmable-syringe-pump-1.jpg", "model": ["MiNi SY-04-5ML", "MiNi SY-04-10ML", "MiNi SY-04-20ML"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "MiNi SY-04는 어떤 용량이 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "5 mL, 10 mL, 20 mL입니다. 정격 스트로크는 각각 30 mm, 24.08 mm, 24 mm이고 스텝 수는 12000 / 9632 / 9600입니다."}}, {"@type": "Question", "name": "볼스크류를 쓰면 뭐가 다른가요?", "acceptedAnswer": {"@type": "Answer", "text": "KSS 볼스크류(리드 1 mm)를 써서 사다리꼴 나사보다 마찰이 적고 역구동 효율이 좋습니다. 반복 정밀도는 3‰~7‰입니다."}}, {"@type": "Question", "name": "이중채널은 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "시린지 두 개를 한 몸체에 넣어 동시에 구동하는 구성입니다. 주문 코드의 채널 자리에서 1(단채널)과 2(이중채널)를 고릅니다."}}, {"@type": "Question", "name": "압력 정격은 어떻게 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "공기 0-1.0 MPa, 물 0-1.2 MPa입니다. 회로 기준으로는 정압 0-1.0 MPa, 부압 0-0.05 MPa입니다."}}, {"@type": "Question", "name": "드라이버 없이도 쓸 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "드라이버 없는 구성도 있습니다. 다만 마운팅 홀더는 RS232/RS485/CAN 드라이버가 달린 구성에만 들어갑니다. 치수도 191 mm와 206.2 mm로 달라집니다."}}, {"@type": "Question", "name": "습부 재질은 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "붕규산 유리와 PTFE입니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "프로그래머블 시린지 펌프 MiNi SY-04", "item": "https://rndsetup.com/brands/runze/programmable-syringe-pump/"}]}</script>
<div id="pumplab-footer"><!--CNAV_START--><nav class="crawler-nav" aria-label="사이트 전체 링크"><div class="cn-group"><h5>펌프·제어</h5><ul><li><a href="/requests/">소프트웨어 제어</a></li><li><a href="/brands/leadfluid/blog/">펌프 셋업 사례 — 실제 도입·제어·유량 보정 셋업</a></li><li><a href="/pump/atoz/">펌프 문제해결 — 유량 이상·튜빙 파손·멈춤 증상별 해결</a></li><li><a href="/pump/atoz/peristaltic-flow-setpoint-mismatch/">연동펌프 유량이 설정값과 다른 이유</a></li><li><a href="/pump/atoz/tubing-crush-tear-causes/">연동펌프 튜빙 씹힘·찢어짐 원인·해결</a></li><li><a href="/pump/atoz/flow-calibration/">연동펌프 유량 캘리브레이션 방법 — 설정값·실제 유량 보정</a></li><li><a href="/pump/atoz/tube-size-guide/">연동펌프 튜브 규격·펌프헤드 가이드 — 번호별 내경(mm)·유량</a></li><li><a href="/pump/setups/plating-flow-calibration/">도금 라인 유량 보정 셋업 — BT101L 2대 다펌프 제어(도입 스토리)</a></li></ul></div><div class="cn-group"><h5>실험 기법</h5><ul><li><a href="/application/flow-chemistry">flow chemistry 연속흐름 반응</a></li></ul></div><div class="cn-group"><h5>산업 분야</h5><ul><li><a href="/about/">실험셋업연구소 회사소개 — 실험 셋업 블로그·논문 셋업·장비 안내</a></li><li><a href="/brands/sh-scientific/guide/">삼흥에너지(SH-Scientific) 전기로·튜브퍼니스 — 제품 선택·견적·열처리 셋업</a></li><li><a href="/brands/sh-scientific/manual/">삼흥에너지 전기로·튜브퍼니스 메뉴얼 — 사용법·승온 프로그램·안전</a></li><li><a href="/brands/sh-scientific/blog/">삼흥에너지 전기로·튜브퍼니스 설치·A/S 블로그</a></li><li><a href="/product/">제품 통합 카탈로그 — 전기로·펌프·질량유량계(MFC)·전기화학 (삼흥에너지·리드플루이드·Alicat·가오스유니온)</a></li><li><a href="/brands/gaossunion/co2rr-catalyst/">CO₂ 환원(CO₂RR) 촉매·전극 — Ag·Sn·Bi₂O₃·Cu 분말과 GDE 캐소드, IrO₂ 애노드</a></li><li><a href="/brands/hench/pellet-press-yp-15/">Hench YP-15 수동 유압 펠릿 프레스 15T — IR(KBr)·XRD 시료 압편기</a></li><li><a href="/brands/hench/cylindrical-die-hmy-11-14/">Hench HMY 원통형 펠릿 다이 Φ11–14mm — KBr 펠릿·XRD 분말 시료 성형 몰드</a></li><li><a href="/brands/hench/automatic-pellet-press-hap-2s/">Hench HAP-2S 자동 유압 펠릿 프레스 2T — 프로그램 가압·보압·탈형</a></li><li><a href="/brands/hench/isostatic-press-yp-40j/">Hench YP-40J/S 수동 등정압 펠릿 프레스 40T — 등정압 챔버 내압 ≤300MPa</a></li><li><a href="/brands/hench/vacuum-hot-press-vhp-200d/">Hench VHP-200D 진공 자동 열압기 — 진공 챔버 가열·가압 성형</a></li><li><a href="/manuals/">메뉴얼 모음 — 전기로·온도컨트롤러·펌프·MFC 사용 메뉴얼</a></li><li><a href="/guides/">선택 가이드 — 퍼니스·펌프·질량유량계(MFC)·전기화학 장비 고르는 법</a></li><li><a href="/application/">실험 가이드</a></li><li><a href="/application/biopharmaceutical">바이오의약 — 발효·세포배양·정제·충전</a></li><li><a href="/application/analytical-instrument">분석기기 — 컬럼 주입·시료 정량 주입</a></li><li><a href="/application/environmental">환경 — 수질·폐수 정량 투입</a></li><li><a href="/materials/">소재 — 전기화학 재료·소모품, CO2RR 촉매, 멤브레인, 연마용품</a></li><li><a href="/info/">제품 정보 — 부품·장비 소개, 브랜드별 장비 비교, FAQ·제품상담</a></li><li><a href="/wiki/">배터리 사전 — 공정·재료·전기화학·장비 용어를 위키형으로 설명</a></li><li><a href="/furnace/setups/">퍼니스 셋업 사례 — 튜브퍼니스·전기로 가스·온도 제어 도입 사례</a></li><li><a href="/furnace/setups/alicat-mfc-tubefurnace/">1500℃ 튜브퍼니스 가스 분위기 제어 — Alicat MFC 도입 사례</a></li></ul></div><div class="cn-group"><h5>사례·신뢰</h5><ul><li><a href="/">홈</a></li><li><a href="/blog/pump-selection-wizard/">펌프 선택 위저드 — 종류·유량·용도로 고르기</a></li><li><a href="/blog/">블로그 — 논문 셋업·가이드·용어사전·도입 사례 (에너지·소재 공정)</a></li><li><a href="/blog/deposition/">증착 공정 셋업 — CVD·ALD·MOCVD 박막 성장</a></li><li><a href="/blog/heat-treatment/">열처리 공정 셋업 — 하소·소둔·소결·경화·리플로우</a></li><li><a href="/blog/oxidation/">산화·확산 공정 셋업 — 건식/습식 산화·불순물 확산</a></li><li><a href="/blog/sodium-cathode-atmosphere-dca/">소듐 양극재 상순도 합성 — 소성 동적 분위기 제어(DCA) 셋업 (Nature Communications 2025)</a></li><li><a href="/blog/aorfb-flowfield-electrolyte-pump/">레독스흐름전지 전해액 순환 셋업 — 유로 설계 + 연동펌프 140 mL/min (PNAS 2024)</a></li><li><a href="/blog/nickel-hydroxide-coprecipitation-cstr/">배터리 양극재 전구체 공침 셋업 — CSTR + 연동펌프 3채널 정량 공급 (Chem. Eng. Technol. 2023)</a></li><li><a href="/blog/sofc-hcl-syngas/">석탄 합성가스 HCl이 SOFC 성능에 미치는 영향 — 가스 분위기·온도 제어 셋업 (J. Power Sources 2007)</a></li><li><a href="/blog/guide-calcination-furnace-atmosphere/">소성·하소용 튜브퍼니스·가스 분위기 선정 가이드 — 배터리 양극재·세라믹·촉매·분말 소재 공통</a></li><li><a href="/blog/troubleshooting-calcination-batch-variation/">소성 배치마다 결과가 다른 7가지 이유 — 양극재·세라믹·촉매·분말 소재 공통 트러블슈팅</a></li><li><a href="/blog/glossary-heat-gas-terms/">하소 vs 소성 vs 소결, sccm이란 — 열처리·가스 유량 용어사전 (에너지·소재 공정)</a></li><li><a href="/blog/guide-pump-selection-energy-fluids/">전해액·전구체·부식성 유체 펌프 선정 가이드 — 연동 vs 시린지 vs 기어 (에너지·소재 공정)</a></li><li><a href="/blog/glossary-pump-fluid-terms/">mL/min과 rpm, 맥동, 접액부란 — 펌프·유체 용어사전 (에너지·소재 공정)</a></li><li><a href="/blog/si-anode-cvd-carbon-coating/">실리콘 음극 아세틸렌 CVD 탄소 코팅 셋업 — 튜브퍼니스+MFC (Nature Communications 2018)</a></li><li><a href="/blog/electrode-slurry-mixing-thick-cathode/">초후막 양극 슬러리 믹싱·전극 코팅 셋업 — 믹싱 궤적과 굴곡도 (Energy Technology 2023)</a></li><li><a href="/blog/electrode-vacuum-post-drying-moisture/">전극 진공 후건조·잔류 수분 관리 셋업 — 압력 사이클과 노점 (Batteries &amp; Supercaps 2021)</a></li><li><a href="/blog/cuo-nanowire-thermal-oxidation/">구리 열산화 CuO 나노와이어 성장 셋업 — 공기 450℃ (Scientific Reports 2019)</a></li><li><a href="/setups/damo-recirculation-bt600s">혐기성 메탄산화 반응기 순환 — BT600S 연동펌프 (Environ. Sci. Technol. 2021)</a></li><li><a href="/setups/nitrification-ph-bq50s">폐수 질산화 pH 제어 — BQ50S 정량펌프 (Bioresource Technology 2017)</a></li><li><a href="/setups/co2-capture-ct3001f">연속 CO₂ 포집 — CT3001F PEEK 기어펌프 (Nature Communications 2024)</a></li><li><a href="/compare/imported-peristaltic-alternative/">Masterflex·Watson-Marlow 연동펌프 국내 대안</a></li><li><a href="/trust/">믿고 도입할 때 (국내 A/S·정품·보증)</a></li><li><a href="/contact/">문의하기 · 자주 묻는 질문(FAQ) — 견적·수리 A/S·제어 소프트웨어</a></li></ul></div></nav><!--CNAV_END--></div>
<script src="/assets/site.js?v=2c604911" defer></script>
</body>
</html>
