<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid RP42 산업용 마이크로 플런저 펌프 — 100/500/1000 µL 정밀 분주 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid RP42 산업용 마이크로 플런저 펌프 — 100·500·1000 µL, 체적 오차 1% 이하, 알루미나 세라믹 플런저에 양단 세척 포트. RS-232/RS-485, RUNZE·MODBUS·ASCII. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/rp42-industrial-micro-syringe-pump/">
<meta property="og:type" content="product">
<meta property="og:title" content="산업용 마이크로 플런저 펌프 RP42 — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid RP42 산업용 마이크로 플런저 펌프 — 100·500·1000 µL, 체적 오차 1% 이하, 알루미나 세라믹 플런저에 양단 세척 포트. RS-232/RS-485, RUNZE·MODBUS·ASCII. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/rp42-industrial-micro-syringe-pump/">
<meta property="og:image" content="https://rndsetup.com/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg">
<meta name="twitter:title" content="산업용 마이크로 플런저 펌프 RP42 — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid RP42 산업용 마이크로 플런저 펌프 — 100·500·1000 µL, 체적 오차 1% 이하, 알루미나 세라믹 플런저에 양단 세척 포트. RS-232/RS-485, RUNZE·MODBUS·ASCII. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css?v=531a690a">
<link rel="stylesheet" href="/assets/detail.css?v=a01506ad">
<!--HEADLD_START--><script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Organization", "@id": "https://rndsetup.com/#org", "name": "실험셋업연구소", "alternateName": ["정량펌프연구소", "rndsetup", "이머전트", "Emergent", "emergent co."], "legalName": "이머전트", "taxID": "328-03-02926", "url": "https://rndsetup.com/", "email": "info@rndsetup.com", "telephone": "+82-70-8983-2600", "founder": {"@type": "Person", "name": "이영현"}, "sameAs": ["https://www.google.com/maps?cid=4429951187161412134", "https://www.youtube.com/@rndsetuplab", "https://www.linkedin.com/company/rndsetup/", "https://www.wikidata.org/wiki/Q140603002"], "slogan": "에너지·배터리·수전해 실험장비 원스톱 스토어 + 셋업 매거진", "description": "에너지·배터리·수전해 실험장비 원스톱 스토어이자 셋업 매거진. 튜브퍼니스·전기로, 정량·연동펌프, 전기화학 셀·전극(가오스유니온 838종), 질량유량계(MFC) 등 1,700여 SKU를 정품 공급한다. 논문과 현장이 실제로 쓴 에너지·소재 공정 셋업을 공정 → 조건 → 필요 장비 순으로 분석해 공유하는 매거진을 함께 운영한다. 소성·증착(퍼니스)·가스 분위기·유량 제어와 유체·펌프 조건을 셋업 단위로 정리하고, 배터리 소재 R&D·파일럿 라인 등 제조사가 완제품으로 다루지 않는 통합·특수 셋업은 직접 설계·공급한다. 매거진에서 다룬 장비는 정가 대비 3% 상시 할인가로 안내하며, 구매·수리·국내 A/S(구매 시 3년 무상보증)는 실험 장비 수리 전문 업체 이머전트(Emergent co)가 맡는다. 리드플루이드(LeadFluid)·삼흥에너지(SH Scientific)·Alicat 질량유량계(MFC) 등을 정품으로 안내한다.", "address": {"@type": "PostalAddress", "addressLocality": "부산광역시", "addressCountry": "KR"}, "areaServed": {"@type": "Country", "name": "대한민국"}, "knowsAbout": ["실험 장비 시스템 통합", "실험 기기 통합 제어", "온도 제어", "진공 제어", "유량 제어", "측정 기기 연동", "Modbus·RS-485 통합 제어", "실험실 정량펌프", "연동펌프(페리스탈틱 펌프)", "시린지펌프", "기어펌프", "마그네틱 펌프", "질량유량계(MFC)", "질량유량계 다기체 보정", "sccm·slm 가스 유량 제어", "압력 컨트롤러", "배압 레귤레이터(BPR)", "관류배양", "연속배양(chemostat)", "flow chemistry 연속흐름 반응", "열처리로(전기로·튜브퍼니스)", "튜브퍼니스(관상로)", "머플로(박스형 전기로)", "진공 전기로", "회전 튜브로(로터리 킬른)", "엘리베이터 전기로", "3존 튜브퍼니스", "소성(firing)", "하소(calcination)", "소결(sintering)", "어닐링(소둔)", "가스 분위기 제어", "산소 분압(pO2) 제어", "동적 분위기 제어(DCA)", "CVD 탄소 코팅", "열산화", "배터리 양극재 전구체 공침", "전해액 순환", "수전해·전기화학 셋업", "전기화학 셀(H셀·GDE·MEA)", "기준전극·작업전극·상대전극", "CO2 환원(CO2RR) 촉매", "배터리 테스트 셀(코인·in-situ)", "배터리 용어 사전", "리드플루이드(LeadFluid) 펌프", "리드플루이드 펌프 국내 직접 A/S", "Alicat 질량유량계", "삼흥에너지(SH Scientific) 튜브퍼니스·전기로", "실험 셋업 정보"], "contactPoint": {"@type": "ContactPoint", "telephone": "+82-70-8983-2600", "email": "info@rndsetup.com", "contactType": "customer support", "areaServed": "KR", "availableLanguage": "Korean"}, "makesOffer": [{"@type": "Offer", "itemOffered": {"@type": "Service", "name": "LeadFluid 정량·연동·시린지펌프 정품 안내·국내 A/S(이머전트)", "serviceType": "실험실 펌프 정품 안내 및 소프트웨어 제어", "brand": {"@type": "Brand", "name": "LeadFluid", "alternateName": "리드플루이드"}}}, {"@type": "Offer", "itemOffered": {"@type": "Service", "name": "Alicat 질량유량계(MFC) 정품 안내·시스템 연동", "serviceType": "질량유량계 정품 안내 및 제어 연동", "brand": {"@type": "Brand", "name": "Alicat Scientific"}}}]}, {"@type": "WebSite", "@id": "https://rndsetup.com/#website", "name": "실험셋업연구소", "url": "https://rndsetup.com/", "publisher": {"@id": "https://rndsetup.com/#org"}, "inLanguage": "ko"}, {"@type": "Brand", "@id": "https://rndsetup.com/#leadfluid", "name": "리드플루이드", "alternateName": ["LeadFluid", "Lead Fluid", "리드플루이드"], "sameAs": ["https://www.leadfluid.com/", "https://www.leadfluid.com.cn/", "https://www.wikidata.org/wiki/Q140602893"]}]}</script><!--HEADLD_END--></head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="산업용 마이크로 플런저 펌프 RP42" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 마이크로 플런저 펌프</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg" alt="Runze Fluid RP42 산업용 마이크로 시린지 펌프" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
<div class="dt-thumbs"><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 1" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-2.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-2.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 2" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-3.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-3.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 3" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-4.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-4.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 4" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-5.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-5.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 5" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-6.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-6.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 6" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-7.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-7.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 7" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/runze-rp42-industrial-micro-syringe-pump-8.jpg" onclick="ppSwap(this)"><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-8.jpg" alt="산업용 마이크로 플런저 펌프 RP42 제품 사진 8" loading="lazy" onerror="this.parentElement.style.display='none'"></button></div>
<script>function ppSwap(b){var i=b.closest(".dt-col").querySelector(".dt-img img");if(i)i.src=b.dataset.src;}</script>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">산업용 마이크로 플런저 펌프 RP42</h1>
<div class="dt-en">Runze Fluid RP42 Industrial Micro Plunger Pump</div>
<div class="dt-sub">플런저 방식 마이크로 시린지 펌프 · 100 / 500 / 1000 µL · 정격 스트로크 12.7 mm</div>
<p class="dt-ans">RP42는 알루미나 세라믹 플런저로 100·500·1000 µL를 정밀 분주하는 산업용 마이크로 플런저 펌프로, RS-232/RS-485 통신에 양단 세척 포트를 갖춘 시린지 펌프입니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 산업용 마이크로 플런저 펌프 RP42">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#시린지펌프</a><a href="/product/">#마이크로시린지펌프</a><a href="/product/">#정밀분주</a><a href="/product/">#플런저펌프</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li>정격 스트로크에서 <b>체적 오차 1% 이하</b>, 반복성 오차 0.3~0.7%입니다</li><li><b>알루미나 세라믹 플런저 (Alumina Ceramic Plunger)</b> + UPE 씰 링 — 고경도·내마모로 왕복 운동 마모가 적습니다</li><li><b>양단 세척 포트 (Dual-end cleaning port, 10-32 UNF)</b> 를 세정 회로에 연결해 세라믹 플런저 표면의 결정 석출을 씻어냅니다</li><li>펌프 헤드가 <b>투명 PCTG</b> 라 유로와 기포를 눈으로 볼 수 있습니다</li><li><b>100 / 500 / 1000 µL</b> 세 용량이며 플런저 내경이 3.17 · 7.08 · 10.01 mm 로 다릅니다</li><li>최소 샘플링 정밀도 <b>0.025 µL</b> 부터 — 용량과 리드 스크류 리드에 따라 달라집니다</li><li>구동 방식 2종 — <b>드라이버 통합형(Drive-Integrated)</b> 은 RS-232/RS-485 에 RUNZE·MODBUS·ASCII 프로토콜, <b>OPB 옵토커플러형</b> 은 외부 컨트롤러에 붙입니다</li><li><b>42 스텝 모터</b> + 리드 스크류 전동, 금속 마운팅 브래킷으로 고정합니다</li><li>순수 기준 정격 스트로크 1회/사이클로 <b>300만 사이클</b> 누유 없이 시험했습니다</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>체적 정확도 (Volume accuracy)</th><td>≤1% (정격 스트로크 기준)</td></tr><tr><th>체적 정밀도 (Volume precision)</th><td>반복성 오차 0.3% ~ 0.7% (정격 스트로크 기준)</td></tr><tr><th>수명 (Service life)</th><td>3,000,000 사이클 무누유 — 시험 매질 순수, 1사이클 = 정격 스트로크 1회</td></tr><tr><th>백프레셔 (Back pressure)</th><td>0.5 MPa</td></tr><tr><th>정격 스트로크 (Rated stroke)</th><td>12.7 mm — 리드 0.635 mm 4,000 스텝 / 리드 1.27 mm 2,000 스텝</td></tr><tr><th>밸브 헤드 (Valve head)</th><td>L형 듀얼 포트 (L-type dual-port)</td></tr><tr><th>제어 분해능 (Control resolution)</th><td>0.003175 mm | 0.00635 mm</td></tr><tr><th>전동 구조 (Transmission structure)</th><td>리드 스크류 (Lead screw · Lead 0.635 mm | 1.27 mm)</td></tr><tr><th>최대 회전 속도 (Max rotation speed)</th><td>300 rpm</td></tr><tr><th>최대 플런저 구동력 (Max plunger drive force)</th><td>≥100 N</td></tr><tr><th>습부 재질 (Wetted material)</th><td>PCTG · FKM · UPE · 알루미나 세라믹 (Alumina Ceramic)</td></tr><tr><th>포트 (Tube port)</th><td>1/4-28 UNF 암나사 (유체) · 10-32 UNF (세척)</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232 / RS485 — 9600 · 19200 · 38400 · 57600 · 115200 bps</td></tr><tr><th>프로토콜 (Protocol)</th><td>RUNZE · MODBUS · ASCII</td></tr><tr><th>전원 (Power supply)</th><td>DC 24V / 3A</td></tr><tr><th>동작 온도 (Operating temp.)</th><td>5 ~ 55℃</td></tr><tr><th>동작 습도 (Operating RH)</th><td>&lt;80% RH · 비결로 (non-condensing)</td></tr><tr><th>외형 치수 (Overall size L×W×H)</th><td>44.5 × 62.3 × 153 mm (드라이버 포함) · 44.5 × 62.3 × 133.4 mm (드라이버 미포함)</td></tr><tr><th>무게 (Weight)</th><td>0.46 kg (드라이버 포함) · 0.42 kg (드라이버 미포함)</td></tr></tbody></table></div>
<h2 class="pkg-h">용량별 규격 (Volume specs)</h2>
<div class="pkg-tblwrap"><table class="pkg-tbl pkg-opt"><thead><tr><th>항목</th><th>100 µL</th><th>500 µL</th><th>1000 µL</th></tr></thead><tbody><tr><td>플런저 내경 (Plunger inner diameter)</td><td>3.17 mm</td><td>7.08 mm</td><td>10.01 mm</td></tr><tr><td>최소 샘플링 정밀도 (Min sampling precision)</td><td>0.025 µL | 0.05 µL</td><td>0.125 µL | 0.25 µL</td><td>0.25 µL | 0.5 µL</td></tr></tbody></table></div>
<p class="pkg-note">최소 샘플링 정밀도의 두 값은 리드 스크류 리드 0.635 mm | 1.27 mm 에 각각 대응합니다.</p>
<h2 class="pkg-h" style="margin-top:26px">제품 개요</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d1.jpg" alt="RP42 산업용 마이크로 플런저 펌프 개요" loading="lazy"><figcaption>RP42 — 정확한 원점 복귀 · 장비 통합 용이 · 100 µL / 500 µL / 1000 µL. 고정밀 계량 · 투명 펌프 헤드 · 플런저 세척 포트</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">구조와 습부 재질</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d2.jpg" alt="코어 구조 분해 — 42 스텝 모터 · PCTG 펌프 헤드 · 금속 마운팅 브래킷 · 습부 재질 알루미나 세라믹(플런저) · PCTG(펌프 헤드) · FKM · UPE(씰)" loading="lazy"><figcaption>코어 구조 분해 — 42 스텝 모터 · PCTG 펌프 헤드 · 금속 마운팅 브래킷 · 습부 재질 알루미나 세라믹(플런저) · PCTG(펌프 헤드) · FKM · UPE(씰)</figcaption></figure><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d4.jpg" alt="알루미나 세라믹 플런저와 UPE 씰 링 — 고경도 내마모, 다중 시약 대응, 항결정·항점착" loading="lazy"><figcaption>알루미나 세라믹 플런저와 UPE 씰 링 — 고경도 내마모, 다중 시약 대응, 항결정·항점착</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">계량 성능과 세척 포트</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d3.jpg" alt="계량 성능 — 체적 정확도 ≤1%, 반복성 0.3~0.7%, 백프레셔 0.5 MPa" loading="lazy"><figcaption>계량 성능 — 체적 정확도 ≤1%, 반복성 0.3~0.7%, 백프레셔 0.5 MPa</figcaption></figure><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d5.jpg" alt="펌프 헤드 양단 세척 포트 — 세정 회로에 연결해 세라믹 플런저 표면의 결정 석출 제거" loading="lazy"><figcaption>펌프 헤드 양단 세척 포트 — 세정 회로에 연결해 세라믹 플런저 표면의 결정 석출 제거</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">구동 방식과 인터페이스</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d6.jpg" alt="드라이버 통합형 / OPB 옵토커플러형 — 펌프 헤드 구조는 동일하고 구동만 다릅니다" loading="lazy"><figcaption>드라이버 통합형 / OPB 옵토커플러형 — 펌프 헤드 구조는 동일하고 구동만 다릅니다</figcaption></figure><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d9.jpg" alt="드라이브 인터페이스 핀 배열(CAN(NC) · RS485 · RS232 · Power · Ground)과 드라이버 유무별 외형 치수" loading="lazy"><figcaption>드라이브 인터페이스 핀 배열(CAN(NC) · RS485 · RS232 · Power · Ground)과 드라이버 유무별 외형 치수</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">제조사 사양 원문 (Technical Specifications)</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d8.jpg" alt="제조사 사양표 원문" loading="lazy"><figcaption>제조사 사양표 원문</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">적용 분야</h2>
<div class="det-imgs"><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d7.jpg" alt="분석 검사(실험실 분석기·온라인 수질 모니터링·전자동 생화학/화학발광 면역 분석기), 정밀 화학(소형 반응기 공급·첨가제 마이크로 도싱), 산업 장비(자동화 유체 모듈·소형 충전 디스펜서·OEM 통합)" loading="lazy"><figcaption>분석 검사(실험실 분석기·온라인 수질 모니터링·전자동 생화학/화학발광 면역 분석기), 정밀 화학(소형 반응기 공급·첨가제 마이크로 도싱), 산업 장비(자동화 유체 모듈·소형 충전 디스펜서·OEM 통합)</figcaption></figure><figure><img src="/img/runze/runze-rp42-industrial-micro-syringe-pump-d10.jpg" alt="실제 제품 — 100 µL · 500 µL · 1000 µL" loading="lazy"><figcaption>실제 제품 — 100 µL · 500 µL · 1000 µL</figcaption></figure></div>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/runze-rp42-industrial-micro-syringe-pump.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 제어: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 산업용 마이크로 플런저 펌프 RP42">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">산업용 마이크로 플런저 펌프 RP42 FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">명칭</span>시린지 펌프인가요, 플런저 펌프인가요?</p><p class="faq-a">제조사는 Industrial Micro Plunger Pump 로 표기하고 시린지 펌프 계열로 분류합니다. 알루미나 세라믹 플런저가 왕복하며 정량하는 구조라 국내에서는 마이크로 시린지 펌프로 부르는 경우가 많습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">선택</span>RP42는 어떤 용량이 있나요?</p><p class="faq-a">100 µL · 500 µL · 1000 µL 세 가지입니다. 세 용량 모두 정격 스트로크는 12.7 mm입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">정밀도</span>분주 정밀도는 어느 정도인가요?</p><p class="faq-a">정격 스트로크 기준 체적 오차 1% 이하, 재현성 오차 0.3~0.7%입니다. 최소 분주 분해능은 0.025 µL부터이며 용량과 리드스크류 피치에 따라 달라집니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">제어</span>어떤 통신과 프로토콜을 지원하나요?</p><p class="faq-a">통합 드라이버형이 RS-232와 RS-485를 지원하며 프로토콜은 RUNZE · MODBUS · ASCII입니다. 통신 속도는 9600~115200 bps입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">OEM</span>자체 컨트롤러에 붙여 쓸 수 있나요?</p><p class="faq-a">외부 구동형을 쓰면 됩니다. 옵토커플러 원점 감지를 제공해 OEM 컨트롤러에서 스텝모터를 직접 구동하는 구성에 맞습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">유지보수</span>세척 포트는 어디에 쓰나요?</p><p class="faq-a">10-32 UNF 이중 세척 포트를 세정 회로에 연결하면 세라믹 시린지 표면에 생기는 석출물을 씻어내 유지보수 주기를 늘릴 수 있습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">재질</span>습부 재질은 무엇인가요?</p><p class="faq-a">PCTG · 알루미나 세라믹 · UPE · FKM입니다. 펌프 헤드가 투명 PCTG라 유로를 눈으로 볼 수 있습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">수명</span>내구 시험은 어떻게 했나요?</p><p class="faq-a">순수를 쓰고 사이클당 정격 스트로크 1회 조건으로 300만 사이클 동안 누유 없이 시험했습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">사양</span>용량에 따라 무엇이 달라지나요?</p><p class="faq-a">플런저 내경이 100 µL 3.17 mm, 500 µL 7.08 mm, 1000 µL 10.01 mm 로 다르고 최소 샘플링 정밀도도 0.025·0.125·0.25 µL 순으로 달라집니다. 정격 스트로크 12.7 mm 는 공통입니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid RP42 산업용 마이크로 플런저 펌프", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/rp42-industrial-micro-syringe-pump/", "description": "100/500/1000 µL 산업용 마이크로 시린지 펌프. 체적 오차 1% 이하, 백프레셔 0.5 MPa, RS-232/RS-485, RUNZE·MODBUS·ASCII 프로토콜.", "sku": "RP42", "category": "시린지 펌프 · 마이크로 플런저 펌프", "image": "https://rndsetup.com/img/runze/runze-rp42-industrial-micro-syringe-pump-1.jpg", "model": ["RP42"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "시린지 펌프인가요, 플런저 펌프인가요?", "acceptedAnswer": {"@type": "Answer", "text": "제조사는 Industrial Micro Plunger Pump 로 표기하고 시린지 펌프 계열로 분류합니다. 알루미나 세라믹 플런저가 왕복하며 정량하는 구조라 국내에서는 마이크로 시린지 펌프로 부르는 경우가 많습니다."}}, {"@type": "Question", "name": "RP42는 어떤 용량이 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "100 µL · 500 µL · 1000 µL 세 가지입니다. 세 용량 모두 정격 스트로크는 12.7 mm입니다."}}, {"@type": "Question", "name": "분주 정밀도는 어느 정도인가요?", "acceptedAnswer": {"@type": "Answer", "text": "정격 스트로크 기준 체적 오차 1% 이하, 재현성 오차 0.3~0.7%입니다. 최소 분주 분해능은 0.025 µL부터이며 용량과 리드스크류 피치에 따라 달라집니다."}}, {"@type": "Question", "name": "어떤 통신과 프로토콜을 지원하나요?", "acceptedAnswer": {"@type": "Answer", "text": "통합 드라이버형이 RS-232와 RS-485를 지원하며 프로토콜은 RUNZE · MODBUS · ASCII입니다. 통신 속도는 9600~115200 bps입니다."}}, {"@type": "Question", "name": "자체 컨트롤러에 붙여 쓸 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "외부 구동형을 쓰면 됩니다. 옵토커플러 원점 감지를 제공해 OEM 컨트롤러에서 스텝모터를 직접 구동하는 구성에 맞습니다."}}, {"@type": "Question", "name": "세척 포트는 어디에 쓰나요?", "acceptedAnswer": {"@type": "Answer", "text": "10-32 UNF 이중 세척 포트를 세정 회로에 연결하면 세라믹 시린지 표면에 생기는 석출물을 씻어내 유지보수 주기를 늘릴 수 있습니다."}}, {"@type": "Question", "name": "습부 재질은 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "PCTG · 알루미나 세라믹 · UPE · FKM입니다. 펌프 헤드가 투명 PCTG라 유로를 눈으로 볼 수 있습니다."}}, {"@type": "Question", "name": "내구 시험은 어떻게 했나요?", "acceptedAnswer": {"@type": "Answer", "text": "순수를 쓰고 사이클당 정격 스트로크 1회 조건으로 300만 사이클 동안 누유 없이 시험했습니다."}}, {"@type": "Question", "name": "용량에 따라 무엇이 달라지나요?", "acceptedAnswer": {"@type": "Answer", "text": "플런저 내경이 100 µL 3.17 mm, 500 µL 7.08 mm, 1000 µL 10.01 mm 로 다르고 최소 샘플링 정밀도도 0.025·0.125·0.25 µL 순으로 달라집니다. 정격 스트로크 12.7 mm 는 공통입니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "산업용 마이크로 플런저 펌프 RP42", "item": "https://rndsetup.com/brands/runze/rp42-industrial-micro-syringe-pump/"}]}</script>
<div id="pumplab-footer"><!--CNAV_START--><nav class="crawler-nav" aria-label="사이트 전체 링크"><div class="cn-group"><h5>펌프·제어</h5><ul><li><a href="/requests/">소프트웨어 제어</a></li><li><a href="/brands/leadfluid/blog/">펌프 셋업 사례 — 실제 도입·제어·유량 보정 셋업</a></li><li><a href="/pump/atoz/">펌프 문제해결 — 유량 이상·튜빙 파손·멈춤 증상별 해결</a></li><li><a href="/pump/atoz/peristaltic-flow-setpoint-mismatch/">연동펌프 유량이 설정값과 다른 이유</a></li><li><a href="/pump/atoz/tubing-crush-tear-causes/">연동펌프 튜빙 씹힘·찢어짐 원인·해결</a></li><li><a href="/pump/atoz/flow-calibration/">연동펌프 유량 캘리브레이션 방법 — 설정값·실제 유량 보정</a></li><li><a href="/pump/atoz/tube-size-guide/">연동펌프 튜브 규격·펌프헤드 가이드 — 번호별 내경(mm)·유량</a></li><li><a href="/pump/setups/plating-flow-calibration/">도금 라인 유량 보정 셋업 — BT101L 2대 다펌프 제어(도입 스토리)</a></li></ul></div><div class="cn-group"><h5>실험 기법</h5><ul><li><a href="/application/flow-chemistry">flow chemistry 연속흐름 반응</a></li></ul></div><div class="cn-group"><h5>산업 분야</h5><ul><li><a href="/about/">실험셋업연구소 회사소개 — 실험 셋업 매거진·논문 셋업·장비 안내</a></li><li><a href="/brands/sh-scientific/guide/">삼흥에너지(SH-Scientific) 전기로·튜브퍼니스 — 제품 선택·견적·열처리 셋업</a></li><li><a href="/brands/sh-scientific/manual/">삼흥에너지 전기로·튜브퍼니스 메뉴얼 — 사용법·승온 프로그램·안전</a></li><li><a href="/brands/sh-scientific/blog/">삼흥에너지 전기로·튜브퍼니스 설치·A/S 블로그</a></li><li><a href="/product/">제품 통합 카탈로그 — 전기로·펌프·질량유량계(MFC)·전기화학 (삼흥에너지·리드플루이드·Alicat·가오스유니온)</a></li><li><a href="/brands/gaossunion/co2rr-catalyst/">CO₂ 환원(CO₂RR) 촉매·전극 — Ag·Sn·Bi₂O₃·Cu 분말과 GDE 캐소드, IrO₂ 애노드</a></li><li><a href="/brands/hench/pellet-press-yp-15/">Hench YP-15 수동 유압 펠릿 프레스 15T — IR(KBr)·XRD 시료 압편기</a></li><li><a href="/brands/hench/cylindrical-die-hmy-11-14/">Hench HMY 원통형 펠릿 다이 Φ11–14mm — KBr 펠릿·XRD 분말 시료 성형 몰드</a></li><li><a href="/brands/hench/automatic-pellet-press-hap-2s/">Hench HAP-2S 자동 유압 펠릿 프레스 2T — 프로그램 가압·보압·탈형</a></li><li><a href="/brands/hench/isostatic-press-yp-40j/">Hench YP-40J/S 수동 등정압 펠릿 프레스 40T — 등정압 챔버 내압 ≤300MPa</a></li><li><a href="/brands/hench/vacuum-hot-press-vhp-200d/">Hench VHP-200D 진공 자동 열압기 — 진공 챔버 가열·가압 성형</a></li><li><a href="/manuals/">메뉴얼 모음 — 전기로·온도컨트롤러·펌프·MFC 사용 메뉴얼</a></li><li><a href="/guides/">선택 가이드 — 퍼니스·펌프·질량유량계(MFC)·전기화학 장비 고르는 법</a></li><li><a href="/application/">실험 가이드</a></li><li><a href="/application/biopharmaceutical">바이오의약 — 발효·세포배양·정제·충전</a></li><li><a href="/application/analytical-instrument">분석기기 — 컬럼 주입·시료 정량 주입</a></li><li><a href="/application/environmental">환경 — 수질·폐수 정량 투입</a></li><li><a href="/materials/">소재 — 전기화학 재료·소모품, CO2RR 촉매, 멤브레인, 연마용품</a></li><li><a href="/info/">제품 정보 — 부품·장비 소개, 브랜드별 장비 비교, FAQ·제품상담</a></li><li><a href="/wiki/">배터리 사전 — 공정·재료·전기화학·장비 용어를 위키형으로 설명</a></li><li><a href="/furnace/setups/">퍼니스 셋업 사례 — 튜브퍼니스·전기로 가스·온도 제어 도입 사례</a></li><li><a href="/furnace/setups/alicat-mfc-tubefurnace/">1500℃ 튜브퍼니스 가스 분위기 제어 — Alicat MFC 도입 사례</a></li></ul></div><div class="cn-group"><h5>사례·신뢰</h5><ul><li><a href="/">홈</a></li><li><a href="/magazine/pump-selection-wizard/">펌프 선택 위저드 — 종류·유량·용도로 고르기</a></li><li><a href="/magazine/">셋업 사례 — 논문 셋업·가이드·용어사전·도입 사례 (에너지·소재 공정)</a></li><li><a href="/magazine/deposition/">증착 공정 셋업 — CVD·ALD·MOCVD 박막 성장</a></li><li><a href="/magazine/heat-treatment/">열처리 공정 셋업 — 하소·소둔·소결·경화·리플로우</a></li><li><a href="/magazine/oxidation/">산화·확산 공정 셋업 — 건식/습식 산화·불순물 확산</a></li><li><a href="/magazine/sodium-cathode-atmosphere-dca/">소듐 양극재 상순도 합성 — 소성 동적 분위기 제어(DCA) 셋업 (Nature Communications 2025)</a></li><li><a href="/magazine/aorfb-flowfield-electrolyte-pump/">레독스흐름전지 전해액 순환 셋업 — 유로 설계 + 연동펌프 140 mL/min (PNAS 2024)</a></li><li><a href="/magazine/nickel-hydroxide-coprecipitation-cstr/">배터리 양극재 전구체 공침 셋업 — CSTR + 연동펌프 3채널 정량 공급 (Chem. Eng. Technol. 2023)</a></li><li><a href="/magazine/sofc-hcl-syngas/">석탄 합성가스 HCl이 SOFC 성능에 미치는 영향 — 가스 분위기·온도 제어 셋업 (J. Power Sources 2007)</a></li><li><a href="/magazine/guide-calcination-furnace-atmosphere/">소성·하소용 튜브퍼니스·가스 분위기 선정 가이드 — 배터리 양극재·세라믹·촉매·분말 소재 공통</a></li><li><a href="/magazine/troubleshooting-calcination-batch-variation/">소성 배치마다 결과가 다른 7가지 이유 — 양극재·세라믹·촉매·분말 소재 공통 트러블슈팅</a></li><li><a href="/magazine/glossary-heat-gas-terms/">하소 vs 소성 vs 소결, sccm이란 — 열처리·가스 유량 용어사전 (에너지·소재 공정)</a></li><li><a href="/magazine/guide-pump-selection-energy-fluids/">전해액·전구체·부식성 유체 펌프 선정 가이드 — 연동 vs 시린지 vs 기어 (에너지·소재 공정)</a></li><li><a href="/magazine/glossary-pump-fluid-terms/">mL/min과 rpm, 맥동, 접액부란 — 펌프·유체 용어사전 (에너지·소재 공정)</a></li><li><a href="/magazine/si-anode-cvd-carbon-coating/">실리콘 음극 아세틸렌 CVD 탄소 코팅 셋업 — 튜브퍼니스+MFC (Nature Communications 2018)</a></li><li><a href="/magazine/electrode-slurry-mixing-thick-cathode/">초후막 양극 슬러리 믹싱·전극 코팅 셋업 — 믹싱 궤적과 굴곡도 (Energy Technology 2023)</a></li><li><a href="/magazine/electrode-vacuum-post-drying-moisture/">전극 진공 후건조·잔류 수분 관리 셋업 — 압력 사이클과 노점 (Batteries &amp; Supercaps 2021)</a></li><li><a href="/magazine/cuo-nanowire-thermal-oxidation/">구리 열산화 CuO 나노와이어 성장 셋업 — 공기 450℃ (Scientific Reports 2019)</a></li><li><a href="/setups/damo-recirculation-bt600s">혐기성 메탄산화 반응기 순환 — BT600S 연동펌프 (Environ. Sci. Technol. 2021)</a></li><li><a href="/setups/nitrification-ph-bq50s">폐수 질산화 pH 제어 — BQ50S 정량펌프 (Bioresource Technology 2017)</a></li><li><a href="/setups/co2-capture-ct3001f">연속 CO₂ 포집 — CT3001F PEEK 기어펌프 (Nature Communications 2024)</a></li><li><a href="/compare/imported-peristaltic-alternative/">Masterflex·Watson-Marlow 연동펌프 국내 대안</a></li><li><a href="/trust/">믿고 도입할 때 (국내 A/S·정품·보증)</a></li><li><a href="/contact/">문의하기 · 자주 묻는 질문(FAQ) — 견적·수리 A/S·제어 소프트웨어</a></li></ul></div></nav><!--CNAV_END--></div>
<script src="/assets/site.js?v=83c76bca" defer></script>
</body>
</html>
