<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid 스텝모터 플런저 펌프 RPM-01 — 연속 토출형 정량 펌프 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid RPM-01 스텝모터 플런저 펌프 — 1 / 2 / 3 mL 분주 분해능, 편심 기어 구동으로 맥동 없는 연속 토출, 유량 1-360 mL/min, 압력 0.3 MPa(물), 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/stepper-motor-syringe-pump/">
<meta property="og:type" content="product">
<meta property="og:title" content="스텝모터 플런저 펌프 RPM-01 — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid RPM-01 스텝모터 플런저 펌프 — 1 / 2 / 3 mL 분주 분해능, 편심 기어 구동으로 맥동 없는 연속 토출, 유량 1-360 mL/min, 압력 0.3 MPa(물), 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/stepper-motor-syringe-pump/">
<meta property="og:image" content="https://rndsetup.com/img/runze/stepper-motor-syringe-pump-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/stepper-motor-syringe-pump-1.jpg">
<meta name="twitter:title" content="스텝모터 플런저 펌프 RPM-01 — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid RPM-01 스텝모터 플런저 펌프 — 1 / 2 / 3 mL 분주 분해능, 편심 기어 구동으로 맥동 없는 연속 토출, 유량 1-360 mL/min, 압력 0.3 MPa(물), 습부 붕규산 유리·PTFE, RS232/RS485/CAN. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css">
<link rel="stylesheet" href="/assets/detail.css">
</head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="스텝모터 플런저 펌프 RPM-01" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 마이크로 플런저 펌프</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/stepper-motor-syringe-pump-1.jpg" alt="Runze Fluid 스텝모터 플런저 펌프 RPM-01" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
<div class="dt-thumbs"><button type="button" data-src="/img/runze/stepper-motor-syringe-pump-1.jpg" onclick="ppSwap(this)"><img src="/img/runze/stepper-motor-syringe-pump-1.jpg" alt="스텝모터 플런저 펌프 RPM-01 제품 사진 1" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/stepper-motor-syringe-pump-2.jpg" onclick="ppSwap(this)"><img src="/img/runze/stepper-motor-syringe-pump-2.jpg" alt="스텝모터 플런저 펌프 RPM-01 제품 사진 2" loading="lazy" onerror="this.parentElement.style.display='none'"></button></div>
<script>function ppSwap(b){var i=b.closest(".dt-col").querySelector(".dt-img img");if(i)i.src=b.dataset.src;}</script>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">스텝모터 플런저 펌프 RPM-01</h1>
<div class="dt-en">Runze Fluid RPM-01 Stepper Motor Syringe Pump</div>
<div class="dt-sub">1 / 2 / 3 mL 분주 · 편심 기어 구동 · 이중 유로 연속 토출 · 1-360 mL/min · RS232 / RS485 / CAN</div>
<p class="dt-ans">RPM-01은 편심 기어로 플런저를 왕복시키는 이중 유로 정량 펌프로, 연동펌프와 달리 흡입과 토출이 끊기지 않고 이어지는 연속 토출을 하면서 1회 1~3 mL 단위로 분주합니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 스텝모터 플런저 펌프 RPM-01">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#플런저펌프</a><a href="/product/">#연속토출</a><a href="/product/">#정량펌프</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li><b>연속 토출</b> — 이중 유로 구조로 흡입과 토출이 번갈아 이어져 연동펌프처럼 끊기지 않습니다</li><li>1회 분주 <b>1 mL · 2 mL · 3 mL</b> 시린지 용량 선택</li><li>유량 <b>1 ~ 360 mL/min</b> (RPM-01-D), 정격 속도 1 ~ 120 rpm</li><li>정확도 <b>≤1%</b>, 반복 정밀도 <b>0.3~0.7%</b>, 수명 무누출 <b>300만 회</b>(매질 물)</li><li>구동부는 <b>편심 기어(Eccentric gear)</b> — 회전 운동을 플런저 왕복으로 바꿉니다</li><li>습부는 <b>붕규산 유리 · PTFE</b> 로 시료를 오염시키지 않고 부식성 액체를 견딥니다</li><li><b>무보수 스텝모터</b> 구동에 RS232 / RS485 / CAN 제어(드라이버 포함 사양)</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>습부 재질 (Wetted material)</th><td>붕규산 유리 · PTFE</td></tr><tr><th>시린지 용량 (Syringe volume)</th><td>1 mL · 2 mL · 3 mL</td></tr><tr><th>분주 분해능 (Dispensing)</th><td>1 mL · 2 mL · 3 mL</td></tr><tr><th>정격 최대 속도 (Max speed)</th><td>120 rpm (RPM-01-D)</td></tr><tr><th>정격 최소 속도 (Min speed)</th><td>1 rpm</td></tr><tr><th>유량 (Flow rate)</th><td>1 ~ 360 mL/min (RPM-01-D)</td></tr><tr><th>토출 특성 (Flow regularity)</th><td>연속 토출 (연동펌프 대체)</td></tr><tr><th>정확도 (Accuracy)</th><td>≤1% @100% 스트로크</td></tr><tr><th>반복 정밀도 (Repeatability)</th><td>0.3 ~ 0.7% @100% 스트로크</td></tr><tr><th>압력 정격 (Pressure rating)</th><td>0.3 MPa (매질 물)</td></tr><tr><th>수명 (Service life)</th><td>무누출 300만 회 (매질 물)</td></tr><tr><th>구동부 (Actuator)</th><td>편심 기어 (Eccentric gear)</td></tr><tr><th>연결부 (Connection)</th><td>1/4-28 UNF</td></tr><tr><th>유로 채널 (Channel)</th><td>이중 유로 (Double channel)</td></tr><tr><th>통신 (Communication)</th><td>RS232 / RS485 / CAN (드라이버 포함 사양)</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232/RS485 9600 · 19200 · 38400 · 57600 · 115200 bps<br>CAN 100K · 200K · 500K · 1M bps</td></tr><tr><th>전원 (Power supply)</th><td>DC24V / 1.5A · 최대 15 W</td></tr><tr><th>치수 L×W×H (Dimension)</th><td>98.3 × 42 × 116.4 mm (RPM-01-D)</td></tr><tr><th>순중량 (Net weight)</th><td>0.8 kg (RPM-01-D)</td></tr><tr><th>동작 온도 (Operating temp)</th><td>5℃ ~ 55℃</td></tr><tr><th>동작 습도 (Operating humidity)</th><td>80% 미만</td></tr></tbody></table></div>
<h2 class="pkg-h">드라이버 포트 핀 배열 (Driver port)</h2>
<div class="pkg-tblwrap"><table class="pkg-tbl pkg-opt"><thead><tr><th>포트</th><th>설명</th><th>포트</th><th>설명</th></tr></thead><tbody><tr><td>H</td><td>CANH</td><td>B+ / B−</td><td>B상 배선</td></tr><tr><td>L</td><td>CANL</td><td>A+ / A−</td><td>A상 배선</td></tr><tr><td>A</td><td>RS485 A</td><td>O1</td><td>포토커플러 배선</td></tr><tr><td>B</td><td>RS485 B</td><td>O2</td><td>포토커플러 배선</td></tr><tr><td>GND</td><td>GND</td><td>O3</td><td>포토커플러 배선</td></tr><tr><td>RX</td><td>RS232 RX</td><td>V1</td><td>포토커플러 전원</td></tr><tr><td>TX</td><td>RS232 TX</td><td>V2</td><td>포토커플러 전원</td></tr><tr><td>−</td><td>DC24V</td><td>V3</td><td>포토커플러 전원</td></tr><tr><td>+</td><td>DC24V</td><td>GND</td><td>GND</td></tr></tbody></table></div>
<h2 class="pkg-h" style="margin-top:26px">구조 · 배관 연결 (Structure &amp; tubing)</h2>
<p>이중 유로 구조로 한쪽이 흡입할 때 다른 쪽이 토출합니다. 배관은 1/4-28 UNF 로 연결합니다.</p><div class="det-imgs"><figure><img src="/img/runze/stepper-motor-syringe-pump-d1.jpg" alt="RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)" loading="lazy"><figcaption>RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)</figcaption></figure><figure><img src="/img/runze/stepper-motor-syringe-pump-d2.jpg" alt="RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)" loading="lazy"><figcaption>RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)</figcaption></figure><figure><img src="/img/runze/stepper-motor-syringe-pump-d3.jpg" alt="RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)" loading="lazy"><figcaption>RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)</figcaption></figure><figure><img src="/img/runze/stepper-motor-syringe-pump-d4.jpg" alt="RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)" loading="lazy"><figcaption>RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)</figcaption></figure><figure><img src="/img/runze/stepper-motor-syringe-pump-d5.jpg" alt="RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)" loading="lazy"><figcaption>RPM-01 구조와 배관 연결 · 외형 치수 (제조사 자료)</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">연동펌프와의 차이</h2>
<p>연동펌프는 롤러가 튜브를 눌러 밀기 때문에 튜브 수명과 맥동을 함께 관리해야 합니다. RPM-01은 붕규산 유리 실린더와 PTFE 플런저로 밀어내므로 튜브 마모가 없고 토출이 끊기지 않습니다. 대신 유량 상한이 360 mL/min 이고 압력 정격은 0.3 MPa 입니다.</p>
<h2 class="pkg-h" style="margin-top:26px">용도 (Applications)</h2>
<ul><li>시약 연속 정량 공급</li><li>온라인 분석기 시료 이송</li><li>부식성 액체 정량 — 습부에 금속과 튜브가 없습니다</li></ul>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/stepper-motor-syringe-pump.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 연결: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a> · <a href="/brands/runze/rp42-industrial-micro-syringe-pump/">산업용 마이크로 플런저 펌프 RP42</a> · <a href="https://www.runzefluid.com/uploads/file/rpm-01.pdf" rel="nofollow">RPM-01 카탈로그 (제조사 PDF)</a> · <a href="https://www.runzefluid.com/uploads/file/rpm-01-users-manula-v2-5.pdf" rel="nofollow">RPM-01 매뉴얼 V2.5 (제조사 PDF)</a> · <a href="https://www.youtube.com/watch?v=u9K_wAPWLKI" rel="nofollow">RPM-01 제조사 소개 영상</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 스텝모터 플런저 펌프 RPM-01">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">스텝모터 플런저 펌프 RPM-01 FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">원리</span>RPM-01은 시린지 펌프인가요 플런저 펌프인가요?</p><p class="faq-a">편심 기어로 플런저를 왕복시키는 플런저(피스톤) 정량 펌프입니다. 제조사는 스텝모터 시린지 펌프 계열로 분류하지만 동작은 왕복 플런저 방식입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">유량</span>유량은 얼마까지 나오나요?</p><p class="faq-a">RPM-01-D 기준 1~360 mL/min입니다. 속도는 1~120 rpm입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">차이</span>연동펌프 대신 쓸 수 있나요?</p><p class="faq-a">제조사가 연동펌프 대체 용도로 안내합니다. 튜브 마모가 없고 토출이 끊기지 않는 대신 압력 정격이 0.3 MPa로 낮습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">재질</span>습부 재질은 무엇인가요?</p><p class="faq-a">붕규산 유리와 PTFE입니다. 시료를 오염시키지 않습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">분주</span>1회 분주량은 어떻게 되나요?</p><p class="faq-a">시린지 용량에 따라 1 mL, 2 mL, 3 mL입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">제어</span>통신 제어가 되나요?</p><p class="faq-a">드라이버가 포함된 사양에서 RS232 · RS485 · CAN을 지원합니다. 주소와 파라미터는 시리얼 포트로 설정합니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid 스텝모터 플런저 펌프 RPM-01", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/stepper-motor-syringe-pump/", "description": "편심 기어 구동 이중 유로 정량 플런저 펌프. 1/2/3 mL 분주, 유량 1-360 mL/min, 0.3 MPa(물), 습부 붕규산 유리·PTFE, 연속 토출, RS232/RS485/CAN.", "sku": "RPM-01", "category": "시린지 펌프 · 마이크로 플런저 펌프", "image": "https://rndsetup.com/img/runze/stepper-motor-syringe-pump-1.jpg", "model": ["RPM-01", "RPM-01-D"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "RPM-01은 시린지 펌프인가요 플런저 펌프인가요?", "acceptedAnswer": {"@type": "Answer", "text": "편심 기어로 플런저를 왕복시키는 플런저(피스톤) 정량 펌프입니다. 제조사는 스텝모터 시린지 펌프 계열로 분류하지만 동작은 왕복 플런저 방식입니다."}}, {"@type": "Question", "name": "유량은 얼마까지 나오나요?", "acceptedAnswer": {"@type": "Answer", "text": "RPM-01-D 기준 1~360 mL/min입니다. 속도는 1~120 rpm입니다."}}, {"@type": "Question", "name": "연동펌프 대신 쓸 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "제조사가 연동펌프 대체 용도로 안내합니다. 튜브 마모가 없고 토출이 끊기지 않는 대신 압력 정격이 0.3 MPa로 낮습니다."}}, {"@type": "Question", "name": "습부 재질은 무엇인가요?", "acceptedAnswer": {"@type": "Answer", "text": "붕규산 유리와 PTFE입니다. 시료를 오염시키지 않습니다."}}, {"@type": "Question", "name": "1회 분주량은 어떻게 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "시린지 용량에 따라 1 mL, 2 mL, 3 mL입니다."}}, {"@type": "Question", "name": "통신 제어가 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "드라이버가 포함된 사양에서 RS232 · RS485 · CAN을 지원합니다. 주소와 파라미터는 시리얼 포트로 설정합니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "스텝모터 플런저 펌프 RPM-01", "item": "https://rndsetup.com/brands/runze/stepper-motor-syringe-pump/"}]}</script>
<div id="pumplab-footer"></div>
<script src="/assets/site.js" defer></script>
</body>
</html>
