<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid 미세유체 시린지 펌프 SY-03B — 25 µL~25 mL 프로그래머블 정량 모듈 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid SY-03B 미세유체 시린지 펌프 — 정격 스트로크 60 mm(표준 6000 · 마이크로스텝 48000), 0.1~600 rpm, 시린지 25 µL~25 mL, M01~M10 분배 밸브, 습부 붕규산 유리·PTFE·사파이어·PCTFE, 0.7 MPa, RS232/RS485. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/syringe-pump-microfluidics/">
<meta property="og:type" content="product">
<meta property="og:title" content="미세유체 시린지 펌프 SY-03B — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid SY-03B 미세유체 시린지 펌프 — 정격 스트로크 60 mm(표준 6000 · 마이크로스텝 48000), 0.1~600 rpm, 시린지 25 µL~25 mL, M01~M10 분배 밸브, 습부 붕규산 유리·PTFE·사파이어·PCTFE, 0.7 MPa, RS232/RS485. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/syringe-pump-microfluidics/">
<meta property="og:image" content="https://rndsetup.com/img/runze/syringe-pump-microfluidics-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/syringe-pump-microfluidics-1.jpg">
<meta name="twitter:title" content="미세유체 시린지 펌프 SY-03B — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid SY-03B 미세유체 시린지 펌프 — 정격 스트로크 60 mm(표준 6000 · 마이크로스텝 48000), 0.1~600 rpm, 시린지 25 µL~25 mL, M01~M10 분배 밸브, 습부 붕규산 유리·PTFE·사파이어·PCTFE, 0.7 MPa, RS232/RS485. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css">
<link rel="stylesheet" href="/assets/detail.css">
</head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="미세유체 시린지 펌프 SY-03B" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 밸브 일체형 모듈</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/syringe-pump-microfluidics-1.jpg" alt="Runze Fluid 미세유체 시린지 펌프 SY-03B" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
<div class="dt-thumbs"><button type="button" data-src="/img/runze/syringe-pump-microfluidics-1.jpg" onclick="ppSwap(this)"><img src="/img/runze/syringe-pump-microfluidics-1.jpg" alt="미세유체 시린지 펌프 SY-03B 제품 사진 1" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/syringe-pump-microfluidics-2.jpg" onclick="ppSwap(this)"><img src="/img/runze/syringe-pump-microfluidics-2.jpg" alt="미세유체 시린지 펌프 SY-03B 제품 사진 2" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/syringe-pump-microfluidics-3.jpg" onclick="ppSwap(this)"><img src="/img/runze/syringe-pump-microfluidics-3.jpg" alt="미세유체 시린지 펌프 SY-03B 제품 사진 3" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/syringe-pump-microfluidics-4.jpg" onclick="ppSwap(this)"><img src="/img/runze/syringe-pump-microfluidics-4.jpg" alt="미세유체 시린지 펌프 SY-03B 제품 사진 4" loading="lazy" onerror="this.parentElement.style.display='none'"></button><button type="button" data-src="/img/runze/syringe-pump-microfluidics-5.jpg" onclick="ppSwap(this)"><img src="/img/runze/syringe-pump-microfluidics-5.jpg" alt="미세유체 시린지 펌프 SY-03B 제품 사진 5" loading="lazy" onerror="this.parentElement.style.display='none'"></button></div>
<script>function ppSwap(b){var i=b.closest(".dt-col").querySelector(".dt-img img");if(i)i.src=b.dataset.src;}</script>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">미세유체 시린지 펌프 SY-03B</h1>
<div class="dt-en">Runze Fluid SY-03B Microfluidic Syringe Pump</div>
<div class="dt-sub">정격 스트로크 60 mm(6000 / 48000 스텝) · 시린지 25 µL~25 mL · M01~M10 분배 밸브 · 0.7 MPa</div>
<p class="dt-ans">SY-03B는 정격 스트로크 60 mm에 분배 밸브를 얹은 프로그래머블 시린지 펌프로, 25 µL부터 25 mL까지 시린지를 바꿔 끼우며 미세유체·자동 전처리 라인에서 정량 흡입과 분주를 수행합니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 미세유체 시린지 펌프 SY-03B">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#미세유체</a><a href="/product/">#시린지펌프</a><a href="/product/">#자동전처리</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li>정격 스트로크 <b>60 mm</b> — 표준 6000 스텝, <b>마이크로스텝 모드 48000 스텝</b>, 분해능 0.01 mm/스텝</li><li>회전수 <b>0.1 ~ 600 rpm</b>, 선속도 0.01 ~ 60 mm/s, 정격 스트로크 주행 1 s ~ 6000 s</li><li>시린지 <b>25 · 50 · 100 · 250 · 500 µL · 1 · 2.5 · 5 · 10 · 25 mL</b> — Runze 계열에서 가장 넓은 용량 폭입니다</li><li>분배 밸브 <b>M01 ~ M10</b> — Y · T · 분배 · 라디오 · 바이패스와 다포트 분배 유로를 고릅니다</li><li>습부는 <b>붕규산 유리 · PTFE · 사파이어 · PCTFE</b>, 최대 압력 <b>0.7 MPa</b></li><li>펌웨어에서 <b>가감속 · 백래시 보정 · 절대/상대 위치 · 주행 중 속도 변경 · 비휘발성 메모리</b> 를 프로그래밍합니다</li><li><b>RS232 / RS485</b> 로 최대 15대 개별 주소 제어, 치수 65 × 145.5 × 253.3 mm · 2.2 kg</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>습부 재질 (Wetted material)</th><td>붕규산 유리 · PTFE · 사파이어 · PCTFE</td></tr><tr><th>정확도 (Accuracy)</th><td>≤1% @100% 스트로크</td></tr><tr><th>반복 정밀도 (Repeatability)</th><td>0.3 ~ 0.5% @100% 스트로크</td></tr><tr><th>정격 스트로크 (Rated stroke)</th><td>60 mm · 6000 스텝 (마이크로스텝 48000 스텝)</td></tr><tr><th>회전수 범위 (RPM range)</th><td>0.1 ~ 600 rpm</td></tr><tr><th>선속도 (Linear speed)</th><td>0.01 ~ 60 mm/s (매질 물)</td></tr><tr><th>주행 시간 (Running time)</th><td>1 s ~ 6000 s (정격 스트로크)</td></tr><tr><th>분해능 (Resolution)</th><td>0.01 mm / 스텝</td></tr><tr><th>시린지 (Syringe)</th><td>25 · 50 · 100 · 250 · 500 µL · 1 · 2.5 · 5 · 10 · 25 mL (ILS)</td></tr><tr><th>밸브 모델 (Valve model)</th><td>M01 ~ M10</td></tr><tr><th>최대 압력 (Max pressure)</th><td>0.7 MPa</td></tr><tr><th>구동부 (Actuator)</th><td>사다리꼴 나사 · 리드 6 mm / 1 mm</td></tr><tr><th>연결부 (Connection)</th><td>1/4-28 UNF</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232 / RS485 9600 · 38400 bps</td></tr><tr><th>통신 주소 (Address)</th><td>개별 주소 최대 15개</td></tr><tr><th>전원 (Power supply)</th><td>DC24V / 3A · 최대 35 W</td></tr><tr><th>치수 L×W×H (Dimension)</th><td>65 × 145.5 × 253.3 mm</td></tr><tr><th>순중량 (Net weight)</th><td>2.2 kg</td></tr><tr><th>동작 온도 (Operating temp)</th><td>5℃ ~ 55℃</td></tr><tr><th>동작 습도 (Operating humidity)</th><td>상대습도 80% 미만 · 비결로</td></tr></tbody></table></div>
<h2 class="pkg-h" style="margin-top:26px">모델 번호 체계 (Model number)</h2>
<p>주문 코드는 <b>ZSB-SY03B-60-M□□-□</b> 형태입니다. <b>60</b> 은 정격 스트로크 60 mm, <b>M□□</b> 는 분배 밸브 모델, 마지막 자리는 제어 스텝 수(6000 스텝, ASCII 코드)입니다.</p><div class="det-imgs"><figure><img src="/img/runze/syringe-pump-microfluidics-d1.jpg" alt="모델 번호 구성 — Model No. · Rated stroke 60 mm · Valve model · Control steps" loading="lazy"><figcaption>모델 번호 구성 — Model No. · Rated stroke 60 mm · Valve model · Control steps</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">분배 밸브 유로 구성 (Valve options)</h2>
<p>C 포트가 시린지에 연결되는 공통 포트입니다.</p><ul><li><b>M01</b> — Y 유로 (C-1 / 1-2 / C-2 연동)</li><li><b>M02</b> — T 유로 (C-1-2 / C-1 / 1-2 / C-2 연동)</li><li><b>M03</b> — 분배 유로 (C-1 / C-2 / C-3 연동)</li><li><b>M04</b> — 라디오 유로 (C-1 / 1-2 / 2-3 / C-3 연동)</li><li><b>M05</b> — 바이패스 유로 (C-1 / 2-3 연동, C-3 / 1-2 연동)</li><li><b>M06 ~ M10</b> — 다포트 분배 유로. 공통 포트가 6 · 8 · 10 · 12 · 15 포트 중 하나에 선택 연결되며, 모델별 포트 수는 제조사 밸브 옵션 도면 표기를 따릅니다</li></ul><div class="det-imgs"><figure><img src="/img/runze/syringe-pump-microfluidics-d2.jpg" alt="밸브 모델별 유로 논리 M01~M10" loading="lazy"><figcaption>밸브 모델별 유로 논리 M01~M10</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">적용 시린지 규격 (K60 syringe)</h2>
<p>정격 스트로크 60 mm 규격의 K60 기밀 시린지를 씁니다. 50 µL 부터 50 mL 까지 <b>RZ-K60-□-W-1-U</b> 코드로 지정합니다.</p><div class="det-imgs"><figure><img src="/img/runze/syringe-pump-microfluidics-d3.jpg" alt="K60 시린지 용량별 치수 도면 — RZ-K60-50ML ~ RZ-K60-50ul" loading="lazy"><figcaption>K60 시린지 용량별 치수 도면 — RZ-K60-50ML ~ RZ-K60-50ul</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">외형 치수 (Dimension, unit: mm)</h2>
<p>상부 6-M4, 하부 4-M3 마운팅 홀이 있습니다.</p><div class="det-imgs"><figure><img src="/img/runze/syringe-pump-microfluidics-d4.jpg" alt="SY-03B 외형 치수와 상·하부 마운팅 홀 배치" loading="lazy"><figcaption>SY-03B 외형 치수와 상·하부 마운팅 홀 배치</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">용도 (Applications)</h2>
<p>마이크로리터~밀리리터 구간을 프로그램으로 다루는 장비에 씁니다.</p><ul><li>미세유체(Microfluidics) 플랫폼</li><li>자동 피펫팅 · 희석 · 분주</li><li>실험실 자동 전처리 · 분석기기 시약 공급</li></ul>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/syringe-pump-microfluidics.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 연결: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a> · <a href="/brands/runze/syringe-pump-sy03b-in-dk-series/">시린지 펌프 SY-03B DK</a> · <a href="/brands/runze/8-channel-micro-syringe-pump-module/">8채널 마이크로 시린지 펌프 SY-03B T-DK</a> · <a href="/brands/runze/gastight-syringe/">기밀 시린지</a> · <a href="https://www.runzefluid.com/uploads/file/sy-03b-syringe-pump.pdf" rel="nofollow">SY-03B 카탈로그 (제조사 PDF)</a> · <a href="https://www.youtube.com/watch?v=CzMfAISYRlw" rel="nofollow">SY-03B 제조사 소개 영상</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 미세유체 시린지 펌프 SY-03B">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">미세유체 시린지 펌프 SY-03B FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">용량</span>SY-03B는 시린지를 어디까지 물릴 수 있나요?</p><p class="faq-a">25 µL부터 25 mL까지 열 가지입니다. Runze 시린지 펌프 중에서 용량 폭이 가장 넓습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">정밀도</span>마이크로스텝 모드는 몇 스텝인가요?</p><p class="faq-a">정격 스트로크 60 mm를 표준 6000 스텝, 마이크로스텝 모드에서 48000 스텝으로 나눕니다. 스텝당 이동은 0.01 mm입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">밸브</span>밸브는 몇 포트까지 되나요?</p><p class="faq-a">M06부터 M10까지가 다포트 분배 유로이고 6·8·10·12·15 포트 구성이 있습니다. 모델별 포트 수는 제조사 밸브 옵션 도면 표기를 따릅니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">압력</span>압력 정격은 얼마인가요?</p><p class="faq-a">최대 0.7 MPa입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">제어</span>몇 대까지 같이 제어하나요?</p><p class="faq-a">RS232/RS485로 개별 주소를 최대 15개까지 할당합니다. 통신 속도는 9600 bps와 38400 bps입니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">소모품</span>시린지 규격은 어떻게 지정하나요?</p><p class="faq-a">정격 스트로크 60 mm용 K60 기밀 시린지를 쓰며 RZ-K60-용량-W-1-U 코드로 지정합니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">설치</span>크기와 무게는?</p><p class="faq-a">65 × 145.5 × 253.3 mm, 2.2 kg입니다. 상부 6-M4, 하부 4-M3 마운팅 홀이 있습니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid 미세유체 시린지 펌프 SY-03B", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/syringe-pump-microfluidics/", "description": "정격 스트로크 60 mm(6000/48000 스텝) 프로그래머블 시린지 펌프. 시린지 25 µL~25 mL, M01~M10 분배 밸브, 습부 붕규산 유리·PTFE·사파이어·PCTFE, 0.7 MPa, RS232/RS485.", "sku": "SY-03B", "category": "시린지 펌프 · 밸브 일체형 모듈", "image": "https://rndsetup.com/img/runze/syringe-pump-microfluidics-1.jpg", "model": ["SY-03B"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "SY-03B는 시린지를 어디까지 물릴 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "25 µL부터 25 mL까지 열 가지입니다. Runze 시린지 펌프 중에서 용량 폭이 가장 넓습니다."}}, {"@type": "Question", "name": "마이크로스텝 모드는 몇 스텝인가요?", "acceptedAnswer": {"@type": "Answer", "text": "정격 스트로크 60 mm를 표준 6000 스텝, 마이크로스텝 모드에서 48000 스텝으로 나눕니다. 스텝당 이동은 0.01 mm입니다."}}, {"@type": "Question", "name": "밸브는 몇 포트까지 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "M06부터 M10까지가 다포트 분배 유로이고 6·8·10·12·15 포트 구성이 있습니다. 모델별 포트 수는 제조사 밸브 옵션 도면 표기를 따릅니다."}}, {"@type": "Question", "name": "압력 정격은 얼마인가요?", "acceptedAnswer": {"@type": "Answer", "text": "최대 0.7 MPa입니다."}}, {"@type": "Question", "name": "몇 대까지 같이 제어하나요?", "acceptedAnswer": {"@type": "Answer", "text": "RS232/RS485로 개별 주소를 최대 15개까지 할당합니다. 통신 속도는 9600 bps와 38400 bps입니다."}}, {"@type": "Question", "name": "시린지 규격은 어떻게 지정하나요?", "acceptedAnswer": {"@type": "Answer", "text": "정격 스트로크 60 mm용 K60 기밀 시린지를 쓰며 RZ-K60-용량-W-1-U 코드로 지정합니다."}}, {"@type": "Question", "name": "크기와 무게는?", "acceptedAnswer": {"@type": "Answer", "text": "65 × 145.5 × 253.3 mm, 2.2 kg입니다. 상부 6-M4, 하부 4-M3 마운팅 홀이 있습니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "미세유체 시린지 펌프 SY-03B", "item": "https://rndsetup.com/brands/runze/syringe-pump-microfluidics/"}]}</script>
<div id="pumplab-footer"></div>
<script src="/assets/site.js" defer></script>
</body>
</html>
