<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Runze Fluid 시린지 펌프 SY-03B DK 시리즈 — 병렬 마이크로 시린지 펌프 | 실험셋업연구소</title>
<meta name="description" content="Runze Fluid 시린지 펌프 SY-03B DK — 시린지 여러 개를 병렬 구동하는 마이크로 시린지 펌프. 25 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 0.1~900 rpm, 습부 붕규산 유리·PTFE·FKM·PEEK(PPS), 0.2 MPa, RS232/RS485. 가격 문의.">
<link rel="canonical" href="https://rndsetup.com/brands/runze/syringe-pump-sy03b-in-dk-series/">
<meta property="og:type" content="product">
<meta property="og:title" content="시린지 펌프 SY-03B DK 시리즈 — Runze Fluid 정품">
<meta property="og:description" content="Runze Fluid 시린지 펌프 SY-03B DK — 시린지 여러 개를 병렬 구동하는 마이크로 시린지 펌프. 25 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 0.1~900 rpm, 습부 붕규산 유리·PTFE·FKM·PEEK(PPS), 0.2 MPa, RS232/RS485. 가격 문의.">
<meta property="og:url" content="https://rndsetup.com/brands/runze/syringe-pump-sy03b-in-dk-series/">
<meta property="og:image" content="https://rndsetup.com/img/runze/syringe-pump-sy03b-in-dk-series-1.jpg">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://rndsetup.com/img/runze/syringe-pump-sy03b-in-dk-series-1.jpg">
<meta name="twitter:title" content="시린지 펌프 SY-03B DK 시리즈 — Runze Fluid 정품">
<meta name="twitter:description" content="Runze Fluid 시린지 펌프 SY-03B DK — 시린지 여러 개를 병렬 구동하는 마이크로 시린지 펌프. 25 µL~5 mL, 정격 스트로크 60 mm(6000/48000 스텝), 0.1~900 rpm, 습부 붕규산 유리·PTFE·FKM·PEEK(PPS), 0.2 MPa, RS232/RS485. 가격 문의.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Noto+Serif+KR:wght@500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/site.css">
<link rel="stylesheet" href="/assets/detail.css">
</head>
<body>
<div id="pumplab-header"></div>
<div class="buyrail"><div id="buybox" class="bb dt-buy" data-name="시린지 펌프 SY-03B DK 시리즈" data-models='[]'></div></div>
<section class="detail-top"><div class="wrap">
<div class="crumb"><a href="/">홈</a> › <a href="/product/">제품</a> › <a href="/brands/runze/">Runze Fluid</a> › 시린지 펌프 · 다채널 모듈</div>
<div class="dt-grid">
<div class="dt-col">
<div class="dt-img"><img src="/img/runze/syringe-pump-sy03b-in-dk-series-1.jpg" alt="Runze Fluid 시린지 펌프 SY-03B DK 시리즈" loading="lazy" onerror="this.closest('.dt-img').style.display='none'"></div>
</div>
<div class="dt-info">
<div class="dt-brand">Runze Fluid</div>
<h1 class="dt-name">시린지 펌프 SY-03B DK 시리즈</h1>
<div class="dt-en">Runze Fluid Syringe Pump SY-03B DK Series</div>
<div class="dt-sub">시린지 25 µL~5 mL · 솔레노이드 밸브 · 0.1~900 rpm · 마이크로스텝 48000 스텝 · RS232 / RS485</div>
<p class="dt-ans">SY-03B DK 시리즈는 시린지 여러 개를 고정밀 병렬 구동하는 마이크로 시린지 펌프로, 스텝모터가 시린지와 밸브를 함께 움직여 정량 흡입·분주하며 시린지는 교체할 수 있습니다.</p>
<button type="button" class="qbtn" data-quote="Runze Fluid 시린지 펌프 SY-03B DK 시리즈">제품문의</button>
<div class="dt-kw"><a href="/brands/runze/">#RunzeFluid</a><a href="/product/">#실험장비카탈로그</a><a href="/product/">#시린지펌프</a><a href="/product/">#병렬분주</a><a href="/product/">#프로그래머블펌프</a></div>
</div></div></div></section>
<section class="pkg"><div class="wrap">
<a class="ds-back" href="/brands/runze/">← Runze Fluid 전체</a>
<h2 class="pkg-h">특징</h2><ul class="pkg-feat"><li>시린지 <b>25 µL ~ 5 mL</b> (25 · 50 · 100 · 250 · 500 µL · 1 · 1.25 · 2.5 · 5 mL) — 교체형입니다</li><li>플런저 속도 <b>0.1 ~ 900 rpm</b>, 선속도 0.01 ~ 100 mm/s, 정격 스트로크 주행 1.8 s ~ 6000 s</li><li>정격 스트로크 <b>60 mm</b> — 표준 6000 스텝, 마이크로스텝 모드 48000 스텝, 분해능 0.01 mm/스텝</li><li><b>가감속 곡선 · 백래시 보정 · 탈조 검출</b> 을 프로그래밍할 수 있고 오프라인 자동 운전과 에러 진단을 지원합니다</li><li>습부는 <b>붕규산 유리 · PTFE · FKM · PEEK(PPS)</b>, 최대 압력 0.2 MPa</li><li>구동부는 <b>사다리꼴 나사(리드 6 mm)</b>, 밸브는 솔레노이드 밸브입니다</li><li><b>RS232 / RS485</b> — 최대 15개 주소를 개별 할당해 여러 대를 병렬 제어합니다</li></ul>
<h2 class="pkg-h">사양</h2><div class="pkg-tblwrap"><table class="pkg-tbl"><tbody><tr><th>습부 재질 (Wetted material)</th><td>붕규산 유리 · PTFE · FKM · PEEK (PPS)</td></tr><tr><th>정확도 (Accuracy)</th><td>≤1% @100% 스트로크</td></tr><tr><th>반복 정밀도 (Repeatability)</th><td>0.3 ~ 0.5% @100% 스트로크</td></tr><tr><th>정격 스트로크 (Rated stroke)</th><td>60 mm · 6000 스텝 (마이크로스텝 48000 스텝)</td></tr><tr><th>회전수 범위 (RPM range)</th><td>0.1 ~ 900 rpm</td></tr><tr><th>선속도 (Linear speed)</th><td>0.01 ~ 100 mm/s (매질 물)</td></tr><tr><th>주행 시간 (Running time)</th><td>1.8 s ~ 6000 s (정격 스트로크)</td></tr><tr><th>분해능 (Resolution)</th><td>0.01 mm / 스텝</td></tr><tr><th>밸브 형식 (Valve type)</th><td>솔레노이드 밸브 (Solenoid valve)</td></tr><tr><th>시린지 (Syringe)</th><td>25 · 50 · 100 · 250 · 500 µL · 1 · 1.25 · 2.5 · 5 mL</td></tr><tr><th>최대 압력 (Max pressure)</th><td>0.2 MPa</td></tr><tr><th>구동부 (Actuator)</th><td>사다리꼴 나사 · 리드 6 mm</td></tr><tr><th>연결부 (Connection)</th><td>1/4-28 UNF</td></tr><tr><th>통신 속도 (Baud rate)</th><td>RS232 / RS485 9600 · 38400 bps</td></tr><tr><th>통신 주소 (Address)</th><td>개별 주소 최대 15개</td></tr><tr><th>전원 (Power supply)</th><td>DC24V / 3A · 최대 18 W</td></tr><tr><th>치수 L×W×H (Dimension)</th><td>65 × 150 × 261.3 mm</td></tr><tr><th>순중량 (Net weight)</th><td>2.2 kg</td></tr><tr><th>동작 온도 (Operating temp)</th><td>5℃ ~ 55℃</td></tr><tr><th>동작 습도 (Operating humidity)</th><td>상대습도 80% 미만 · 비결로</td></tr></tbody></table></div>
<h2 class="pkg-h" style="margin-top:26px">펌웨어 기능 (Firmware)</h2>
<ul><li>가감속 프로그래밍 (Programmable acceleration / deceleration)</li><li>동작 종료 명령 (Termination of movement)</li><li>플런저 속도 프로그래밍</li><li>에러 진단 조회 (Diagnostic query error)</li><li>백래시 보정 프로그래밍 (Clearance compensation)</li><li>절대 위치 · 상대 위치 지정</li><li>주행 중 속도 변경 (Change speed on the fly)</li><li>비휘발성 메모리 프로그래밍</li></ul>
<h2 class="pkg-h" style="margin-top:26px">배선 구성 (Wiring diagram)</h2>
<p>여러 대를 병렬 제어할 때는 <b>RS485</b> 로 데이지체인하고 각 펌프에 DC24V를 공급합니다. 한 대만 쓸 때는 <b>RS232 또는 RS485</b> 를 씁니다.</p><div class="det-imgs"><figure><img src="/img/runze/syringe-pump-sy03b-in-dk-series-d1.jpg" alt="병렬 제어 배선과 단독 제어 배선 — RS485 다중 연결 / RS232·RS485 단독 연결" loading="lazy"><figcaption>병렬 제어 배선과 단독 제어 배선 — RS485 다중 연결 / RS232·RS485 단독 연결</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">외형 치수 (Dimension, unit: mm)</h2>
<div class="det-imgs"><figure><img src="/img/runze/syringe-pump-sy03b-in-dk-series-d2.jpg" alt="SY-03B DK 외형 치수 도면" loading="lazy"><figcaption>SY-03B DK 외형 치수 도면</figcaption></figure></div>
<h2 class="pkg-h" style="margin-top:26px">용도 (Applications)</h2>
<p>마이크로리터~밀리리터 구간의 자동 피펫팅·희석·분주에 씁니다.</p><ul><li>실험실 자동 전처리 장비</li><li>체외진단·의료 분석 장비</li><li>분석기기 시약 정량 공급</li></ul>
<p class="pkg-note" style="margin-top:18px">자료 출처 — <a href="https://www.runzefluid.com/products/syringe-pump-sy03b-in-dk-series.html" target="_blank" rel="noopener">Runze Fluid 제품 페이지</a></p>
<p class="pkg-note" style="margin-top:14px">유체 연결: <a href="/product/">전 제품 통합 카탈로그</a> · <a href="/brands/runze/">Runze Fluid 전체</a> · <a href="/contact/">견적·기술 문의</a> · <a href="/brands/runze/8-channel-micro-syringe-pump-module/">8채널 마이크로 시린지 펌프 SY-03B T-DK</a> · <a href="/brands/runze/gastight-syringe/">기밀 시린지</a> · <a href="https://www.runzefluid.com/uploads/file/sy-03b-syringe-pump.pdf" rel="nofollow">SY-03B 카탈로그 (제조사 PDF)</a> · <a href="https://www.runzefluid.com/uploads/file/sy-03b-ascii-code-instruction-manuall.pdf" rel="nofollow">SY-03B ASCII 통신 매뉴얼 (제조사 PDF)</a> · <a href="https://www.youtube.com/watch?v=SirjQFUbf0I" rel="nofollow">SY-03B 제조사 소개 영상</a></p>
<p style="margin-top:16px"><button type="button" class="qbtn" data-quote="Runze Fluid 시린지 펌프 SY-03B DK 시리즈">견적문의</button></p>
</div></section>
<section class="ctbar-sec">
  <div class="wrap">
    <div class="ctbar"><div class="ctbar-info"><span class="ctbar-lb">문의·상담</span><a class="ctbar-tel" href="tel:+827089832600">070-8983-2600</a><span class="ctbar-sub">평일 상담 · 견적/기술 문의 환영</span></div><a class="ctbar-chat" href="https://p8vo3.channel.io" target="_blank" rel="noopener"><span class="ctbar-qrbox"><svg class="ct-qr-svg" viewBox="0 0 29 29" xmlns="http://www.w3.org/2000/svg" shape-rendering="crispEdges" role="img" aria-label="채팅문의 채널톡 QR"><rect width="29" height="29" fill="#fff"/><path d="M2 2h7v1h-7zM10 2h3v1h-3zM14 2h1v1h-1zM16 2h1v1h-1zM20 2h7v1h-7zM2 3h1v1h-1zM8 3h1v1h-1zM10 3h3v1h-3zM14 3h1v1h-1zM18 3h1v1h-1zM20 3h1v1h-1zM26 3h1v1h-1zM2 4h1v1h-1zM4 4h3v1h-3zM8 4h1v1h-1zM10 4h2v1h-2zM14 4h2v1h-2zM17 4h2v1h-2zM20 4h1v1h-1zM22 4h3v1h-3zM26 4h1v1h-1zM2 5h1v1h-1zM4 5h3v1h-3zM8 5h1v1h-1zM13 5h1v1h-1zM15 5h1v1h-1zM18 5h1v1h-1zM20 5h1v1h-1zM22 5h3v1h-3zM26 5h1v1h-1zM2 6h1v1h-1zM4 6h3v1h-3zM8 6h1v1h-1zM10 6h2v1h-2zM15 6h2v1h-2zM18 6h1v1h-1zM20 6h1v1h-1zM22 6h3v1h-3zM26 6h1v1h-1zM2 7h1v1h-1zM8 7h1v1h-1zM11 7h1v1h-1zM13 7h4v1h-4zM18 7h1v1h-1zM20 7h1v1h-1zM26 7h1v1h-1zM2 8h7v1h-7zM10 8h1v1h-1zM12 8h1v1h-1zM14 8h1v1h-1zM16 8h1v1h-1zM18 8h1v1h-1zM20 8h7v1h-7zM12 9h1v1h-1zM15 9h2v1h-2zM2 10h1v1h-1zM5 10h6v1h-6zM13 10h2v1h-2zM16 10h1v1h-1zM18 10h2v1h-2zM22 10h1v1h-1zM24 10h3v1h-3zM2 11h2v1h-2zM6 11h1v1h-1zM10 11h2v1h-2zM14 11h1v1h-1zM16 11h2v1h-2zM19 11h1v1h-1zM22 11h4v1h-4zM2 12h3v1h-3zM8 12h1v1h-1zM10 12h5v1h-5zM17 12h3v1h-3zM22 12h2v1h-2zM26 12h1v1h-1zM5 13h1v1h-1zM10 13h1v1h-1zM16 13h5v1h-5zM23 13h4v1h-4zM6 14h4v1h-4zM13 14h2v1h-2zM17 14h2v1h-2zM20 14h1v1h-1zM26 14h1v1h-1zM2 15h1v1h-1zM4 15h4v1h-4zM9 15h1v1h-1zM11 15h1v1h-1zM16 15h4v1h-4zM22 15h1v1h-1zM25 15h1v1h-1zM2 16h2v1h-2zM6 16h4v1h-4zM11 16h10v1h-10zM22 16h5v1h-5zM2 17h1v1h-1zM5 17h1v1h-1zM10 17h2v1h-2zM13 17h1v1h-1zM16 17h2v1h-2zM21 17h1v1h-1zM23 17h2v1h-2zM26 17h1v1h-1zM2 18h1v1h-1zM8 18h3v1h-3zM12 18h1v1h-1zM14 18h3v1h-3zM18 18h5v1h-5zM24 18h2v1h-2zM10 19h2v1h-2zM13 19h3v1h-3zM18 19h1v1h-1zM22 19h1v1h-1zM24 19h2v1h-2zM2 20h7v1h-7zM10 20h5v1h-5zM18 20h1v1h-1zM20 20h1v1h-1zM22 20h1v1h-1zM26 20h1v1h-1zM2 21h1v1h-1zM8 21h1v1h-1zM10 21h1v1h-1zM14 21h3v1h-3zM18 21h1v1h-1zM22 21h1v1h-1zM26 21h1v1h-1zM2 22h1v1h-1zM4 22h3v1h-3zM8 22h1v1h-1zM10 22h3v1h-3zM14 22h1v1h-1zM16 22h7v1h-7zM2 23h1v1h-1zM4 23h3v1h-3zM8 23h1v1h-1zM10 23h2v1h-2zM14 23h4v1h-4zM19 23h2v1h-2zM25 23h2v1h-2zM2 24h1v1h-1zM4 24h3v1h-3zM8 24h1v1h-1zM11 24h1v1h-1zM13 24h1v1h-1zM16 24h2v1h-2zM19 24h1v1h-1zM22 24h5v1h-5zM2 25h1v1h-1zM8 25h1v1h-1zM11 25h1v1h-1zM16 25h2v1h-2zM21 25h2v1h-2zM24 25h3v1h-3zM2 26h7v1h-7zM10 26h1v1h-1zM14 26h1v1h-1zM17 26h2v1h-2zM23 26h1v1h-1zM26 26h1v1h-1z" fill="#3B3695"/></svg></span><span class="ctbar-chat-tx"><b>채팅문의</b><small>QR 스캔 · 채널톡</small></span></a></div>
  </div>
</section>
<section class="faq-sec"><div class="wrap"><h2 class="faq-h">시린지 펌프 SY-03B DK 시리즈 FAQ</h2>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">차이</span>SY-03B DK와 SY-03B T-DK는 뭐가 다른가요?</p><p class="faq-a">T-DK가 8채널로 고정된 완성 모듈이고, DK 시리즈는 시린지를 병렬로 묶는 기본 라인입니다. DK 쪽은 시린지 25 µL부터 쓸 수 있고 최대 압력이 0.2 MPa로 조금 더 높습니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">속도</span>플런저 속도 범위는 어떻게 되나요?</p><p class="faq-a">0.1 rpm에서 900 rpm까지이고 선속도로는 0.01~100 mm/s입니다. 정격 스트로크 한 번 주행에 1.8초에서 6000초까지 설정됩니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">제어</span>몇 대까지 한 버스에 물릴 수 있나요?</p><p class="faq-a">개별 주소를 최대 15개까지 할당할 수 있습니다. RS485로 데이지체인해 병렬 제어합니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">기능</span>백래시 보정이 되나요?</p><p class="faq-a">백래시 보정을 프로그래밍할 수 있고 탈조 검출, 가감속 곡선, 주행 중 속도 변경, 에러 진단도 지원합니다.</p></div>
<div class="faq-item"><p class="faq-q"><span class="faq-tag">소모품</span>시린지는 교체할 수 있나요?</p><p class="faq-a">교체할 수 있습니다. 25 µL부터 5 mL까지 아홉 가지 용량 중에서 고릅니다.</p></div>
</div></section>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Product", "name": "Runze Fluid 시린지 펌프 SY-03B DK 시리즈", "brand": {"@type": "Brand", "name": "Runze Fluid", "alternateName": "Runze Fluid"}, "url": "https://rndsetup.com/brands/runze/syringe-pump-sy03b-in-dk-series/", "description": "시린지 병렬 구동 마이크로 시린지 펌프. 25 µL~5 mL 교체형, 정격 스트로크 60 mm(6000/48000 스텝), 0.1~900 rpm, 습부 붕규산 유리·PTFE·FKM·PEEK, 0.2 MPa, RS232/RS485.", "sku": "SY-03B-DK", "category": "시린지 펌프 · 다채널 모듈", "image": "https://rndsetup.com/img/runze/syringe-pump-sy03b-in-dk-series-1.jpg", "model": ["SY-03B-DK"]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "SY-03B DK와 SY-03B T-DK는 뭐가 다른가요?", "acceptedAnswer": {"@type": "Answer", "text": "T-DK가 8채널로 고정된 완성 모듈이고, DK 시리즈는 시린지를 병렬로 묶는 기본 라인입니다. DK 쪽은 시린지 25 µL부터 쓸 수 있고 최대 압력이 0.2 MPa로 조금 더 높습니다."}}, {"@type": "Question", "name": "플런저 속도 범위는 어떻게 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "0.1 rpm에서 900 rpm까지이고 선속도로는 0.01~100 mm/s입니다. 정격 스트로크 한 번 주행에 1.8초에서 6000초까지 설정됩니다."}}, {"@type": "Question", "name": "몇 대까지 한 버스에 물릴 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "개별 주소를 최대 15개까지 할당할 수 있습니다. RS485로 데이지체인해 병렬 제어합니다."}}, {"@type": "Question", "name": "백래시 보정이 되나요?", "acceptedAnswer": {"@type": "Answer", "text": "백래시 보정을 프로그래밍할 수 있고 탈조 검출, 가감속 곡선, 주행 중 속도 변경, 에러 진단도 지원합니다."}}, {"@type": "Question", "name": "시린지는 교체할 수 있나요?", "acceptedAnswer": {"@type": "Answer", "text": "교체할 수 있습니다. 25 µL부터 5 mL까지 아홉 가지 용량 중에서 고릅니다."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "브랜드", "item": "https://rndsetup.com/brands/"}, {"@type": "ListItem", "position": 2, "name": "Runze Fluid", "item": "https://rndsetup.com/brands/runze/"}, {"@type": "ListItem", "position": 3, "name": "시린지 펌프 SY-03B DK 시리즈", "item": "https://rndsetup.com/brands/runze/syringe-pump-sy03b-in-dk-series/"}]}</script>
<div id="pumplab-footer"></div>
<script src="/assets/site.js" defer></script>
</body>
</html>
